<!DOCTYPE html>
<!-- saved from url=(0047)https://www.phasetophase.nl/boek/boek_2_11.html -->
<html lang="en" class="wf-ffscalasansweb-n7-active wf-ffscalasansweb-n4-active wf-ffscalasansweb-i4-active wf-active"><head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
    
	<meta http-equiv="X-UA-Compatible" content="IE=edge">
	<meta name="viewport" content="width=device-width, initial-scale=1">
    
    <title>Phase to Phase – Netten voor distributie van elektriciteit</title>
    <!-- Bootstrap -->	
<link href="./powerquality_files/bootstrap-2-boek.css" rel="stylesheet">
<style type="text/css">
	body,td,th {
	font-family: ff-scala-sans-web, sans-serif;
}
body {
	background-color: #F7F7F7;
}
    </style>

	<!-- HTML5 shim and Respond.js for IE8 support of HTML5 elements and media queries -->
	<!-- WARNING: Respond.js doesn't work if you view the page via file:// -->
	<!--[if lt IE 9]>
		  <script src="https://oss.maxcdn.com/html5shiv/3.7.2/html5shiv.min.js"></script>
		  <script src="https://oss.maxcdn.com/respond/1.4.2/respond.min.js"></script>
		<![endif]-->

<script src="./powerquality_files/qke6lfb.js.download"></script>
<style type="text/css">.tk-ff-scala-sans-web{font-family:"ff-scala-sans-web",sans-serif;}</style><style type="text/css">@font-face{font-family:tk-ff-scala-sans-web-n7;src:url(https://use.typekit.net/af/b1e193/0000000000000000000169ac/27/l?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n7&v=3) format("woff2"),url(https://use.typekit.net/af/b1e193/0000000000000000000169ac/27/d?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n7&v=3) format("woff"),url(https://use.typekit.net/af/b1e193/0000000000000000000169ac/27/a?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n7&v=3) format("opentype");font-weight:700;font-style:normal;font-stretch:normal;font-display:auto;}@font-face{font-family:tk-ff-scala-sans-web-n4;src:url(https://use.typekit.net/af/79b9ae/0000000000000000000169b3/27/l?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n4&v=3) format("woff2"),url(https://use.typekit.net/af/79b9ae/0000000000000000000169b3/27/d?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n4&v=3) format("woff"),url(https://use.typekit.net/af/79b9ae/0000000000000000000169b3/27/a?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n4&v=3) format("opentype");font-weight:400;font-style:normal;font-stretch:normal;font-display:auto;}@font-face{font-family:tk-ff-scala-sans-web-i4;src:url(https://use.typekit.net/af/cd04b8/0000000000000000000169b0/27/l?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=i4&v=3) format("woff2"),url(https://use.typekit.net/af/cd04b8/0000000000000000000169b0/27/d?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=i4&v=3) format("woff"),url(https://use.typekit.net/af/cd04b8/0000000000000000000169b0/27/a?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=i4&v=3) format("opentype");font-weight:400;font-style:italic;font-stretch:normal;font-display:auto;}</style><script>try{Typekit.load({ async: true });}catch(e){}</script>
<script src="./powerquality_files/jquery-1.11.3.min.js.download"></script>

<!-- Global site tag (gtag.js) - Google Analytics -->
<script async="" src="./powerquality_files/js"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-H8Q9E8BJ7Q');
</script>
<script>
$(function(){
  $("#includedHeader").load("/boek/header.html");
  $("#includeFooter").load("/boek/footer.html"); 
});
</script><style type="text/css">@font-face{font-family:ff-scala-sans-web;src:url(https://use.typekit.net/af/b1e193/0000000000000000000169ac/27/l?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n7&v=3) format("woff2"),url(https://use.typekit.net/af/b1e193/0000000000000000000169ac/27/d?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n7&v=3) format("woff"),url(https://use.typekit.net/af/b1e193/0000000000000000000169ac/27/a?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n7&v=3) format("opentype");font-weight:700;font-style:normal;font-stretch:normal;font-display:auto;}@font-face{font-family:ff-scala-sans-web;src:url(https://use.typekit.net/af/79b9ae/0000000000000000000169b3/27/l?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n4&v=3) format("woff2"),url(https://use.typekit.net/af/79b9ae/0000000000000000000169b3/27/d?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n4&v=3) format("woff"),url(https://use.typekit.net/af/79b9ae/0000000000000000000169b3/27/a?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=n4&v=3) format("opentype");font-weight:400;font-style:normal;font-stretch:normal;font-display:auto;}@font-face{font-family:ff-scala-sans-web;src:url(https://use.typekit.net/af/cd04b8/0000000000000000000169b0/27/l?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=i4&v=3) format("woff2"),url(https://use.typekit.net/af/cd04b8/0000000000000000000169b0/27/d?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=i4&v=3) format("woff"),url(https://use.typekit.net/af/cd04b8/0000000000000000000169b0/27/a?primer=4af4cbd7cac4bae9441a53be6e2bf63984266e26c61ed65145fe44d42af09bb1&fvd=i4&v=3) format("opentype");font-weight:400;font-style:italic;font-stretch:normal;font-display:auto;}</style>	  
</head>
<body style="padding-top: 50px">

<div id="includedHeader"> <nav class="navbar navbar-inverse navbar-fixed-top">
  <div class="container">
    <!-- Brand and toggle get grouped for better mobile display -->
    <div class="navbar-header">
      <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target="#topFixedNavbar1" aria-expanded="false"><span class="sr-only">Toggle navigation</span><span class="icon-bar"></span><span class="icon-bar"></span><span class="icon-bar"></span></button>
      <a class="navbar-brand" href="https://www.phasetophase.nl/">Phase to Phase</a></div>
    <!-- Collect the nav links, forms, and other content for toggling -->
    <div class="collapse navbar-collapse" id="topFixedNavbar1">
      <ul class="nav navbar-nav">
      </ul>
      <ul class="nav navbar-nav navbar-right">
        <li></li>
      </ul>
    </div><!-- /.navbar-collapse -->
  </div><!-- /.container -->
</nav>
<div class="container">
  <div class="row">
    <div class="col-sm-12">
	<p></p>
	
    </div>
    </div>
  </div>

<div class="container-fluid-boek">
  <div class="container">

<div class="row-in-header">
	<div class="text-justify col-xs-6 col-sm-6">
    <img class="hidden-xs" src="./powerquality_files/logo-s-360px-wit.png" alt="Phase to Phase logo 360px" width="366">
	<img class="visible-xs" src="./powerquality_files/logo-s-360px-wit.png" alt="Phase to Phase logo 261px" width="261"> 
	</div>
		<div class="col-xs-6 hidden-xs col-sm-6">
	</div>
</div>

<div class="row-in-header">
	<div class="text-left col-xs-9 col-sm-9">        <p></p><h8>ICT voor elektriciteitsnetten</h8>
</div>
	<div class="col-xs-3 col-sm-3">
	</div>
</div>

<div class="row-in-header-2">
	<div class="text-justify col-xs-6 col-sm-6">&nbsp;
	</div>
	<div class="col-xs-6 hidden-xs col-sm-6">
	  <h7>&nbsp;</h7>
	</div>
</div>

</div>
</div>

<div class="container">

<div class="row-intro">
<h1><a href="https://www.phasetophase.nl/boek/index.html"> Netten voor distributie van elektriciteit</a></h1>
</div></div></div>

  <div class="row-ohm-center-white"> <a name="top"></a>
    <div class="row-b">
		  <a href="https://www.phasetophase.nl/boek/index.html"><button type="button" class="btn btn-default">I – De opbouw van een net</button></a>
		  <a href="https://www.phasetophase.nl/boek/boek_2_7.html"><button type="button" class="btn  btn-default active">II – Rekenen aan een net</button></a>
		  <a href="https://www.phasetophase.nl/boek/boek_3_13.html"><button type="button" class="btn  btn-default">III – Ontwerpen en bedrijfsvoeren</button></a>
	</div>
    <div class="row-b">
<a href="https://www.phasetophase.nl/boek/boek_2_7.html">
      <button type="button" class="btn btn-default1">7 Rekentechnische basis</button>
      </a> <a href="https://www.phasetophase.nl/boek/boek_2_8.html">
      <button type="button" class="btn btn-default1">8 Modellen</button>
      </a> <a href="https://www.phasetophase.nl/boek/boek_2_9.html">
      <button type="button" class="btn btn-default1">9 Loadflowberekeningen</button>
      </a> <a href="https://www.phasetophase.nl/boek/boek_2_10.html">
      <button type="button" class="btn btn-default1">10 Kortsluitstroomberekeningen</button>
      </a> <a href="https://www.phasetophase.nl/boek/boek_2_11.html">
      <button type="button" class="btn btn-default1 active">11 Power Quality</button>
      </a> <a href="https://www.phasetophase.nl/boek/boek_2_12.html">
      <button type="button" class="btn btn-default1">12 Betrouwbaarheid</button>
      </a>
    <div class="row">
      <div class="col-md-12 col-lg-10">
        <h3>Power Quality</h3>
        <p>Hoofdstuk 11 behandelt de diverse aspecten die onder het begrip Power Quality vallen. Behandeld worden de spanning bij langzame spanningsvariaties, dips, flikker, asymmetrie en harmonischen.</p>
        <div class="row">
          <div class="col-md-6">
            <ul style="list-style-type:none">
				<li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11"><strong>11&nbsp;Power Quality</strong></a></li>
              <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.1">11.1&nbsp;&nbsp;Eisen ten aanzien van de Power Quality</a></li>
              <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.2">11.2&nbsp;&nbsp;Frequentie</a></li>
              <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.3">11.3&nbsp;&nbsp;Spanning bij langzame spanningsvariaties</a></li>
              <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.4">11.4&nbsp;&nbsp;Spanning bij snelle spanningsvariaties</a></li>
              <ul style="list-style-type:none">
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.4.1">11.4.1&nbsp;&nbsp;Dips ten gevolge van kortsluitingen</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.4.2">11.4.2&nbsp;&nbsp;Flikker ten gevolge van inschakelen van belastingen</a></li>
              </ul>
              <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.5">11.5&nbsp;&nbsp;Asymmetrie</a></li>
              <ul style="list-style-type:none">
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.5.1">11.5.1&nbsp;&nbsp;Gevolgen voor de belastbaarheid van een kabel</a></li>
              </ul>
            </ul>
          </div>
          <div class="col-md-6">
            <ul style="list-style-type:none">
              <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6">11.6&nbsp;&nbsp;Harmonischen</a></li>
              <ul style="list-style-type:none">
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.1">11.6.1&nbsp;&nbsp;Theorie</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.2">11.6.2&nbsp;&nbsp;Het meten van een vervuild signaal</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.3">11.6.3&nbsp;&nbsp;Resonantie in een elektriciteitsnet</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.4">11.6.4&nbsp;&nbsp;Harmonische stromen in de componentnetwerken en in de nulgeleider</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.5">11.6.5&nbsp;&nbsp;Harmonische bronnen</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.6">11.6.6&nbsp;&nbsp;Problemen door harmonischen</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.7">11.6.7&nbsp;&nbsp;Transformator</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.8">11.6.8&nbsp;&nbsp;Filters</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.9">11.6.9&nbsp;&nbsp;Modellering componenten</a></li>
                <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.6.10">11.6.10&nbsp;&nbsp;Aansluitcriteria</a></li>
              </ul>
              <li><a href="https://www.phasetophase.nl/boek/boek_2_11.html#_11.7">11.7&nbsp;&nbsp;Classificatie van Power Quality</a></li>
            </ul>
          </div>
        </div>
		
        <hr>
		  <h1>11 Power Quality</h1>
        <p> De kwaliteit van de netspanning en de stroom staat internationaal gezien sterk in de belangstelling. Het is belangrijk om internationaal op dezelfde manier
          met deze begrippen om te gaan, zodat apparaten, in het geval van afwijkingen van netspanning, stroom of frequentie binnen de gespecificeerde grenzen, goed
          blijven functioneren. Wereldwijd worden verschillende kwaliteitsdefinities gehanteerd. Zo wordt wisselend gesproken over (Cigré, 2009): </p>
        <ul>
          <li>spanningskwaliteit: afwijkingen in de golfvorm van de spanning ten opzichte van de ideale sinusvormige spanning met constante amplitude en
            frequentie </li>
          <li>stroomkwaliteit: afwijkingen in de golfvorm van de stroom ten opzichte van de ideale sinusvormige stroom met constante amplitude en frequentie,
            waarbij de stroom in fase is met de spanning </li>
          <li>Power Quality: de combinatie van spanningskwaliteit en stroomkwaliteit </li>
          <li>kwaliteit van de levering: een bredere term, die de spanningskwaliteit combineert met niet-technische termen betreffende de interactie tussen het
            distributienet en de aangeslotenen. </li>
        </ul>
        <p> De kwaliteit van de netspanning wordt bepaald aan de hand van de afwijkingen die optreden ten opzichte van de ideale sinusvorm, amplitude,
          driefasensymmetrie en frequentie. Deze afwijkingen van de ideale spanning worden veroorzaakt door veranderingen van de belasting, verstoringen door
          apparatuur en het optreden van kortsluitingen. Alhoewel alle verstoringen willekeurig in tijd en plaats optreden, waardoor de gemeten afwijkingen sterk in
          grootte kunnen variëren, worden de kwaliteitseisen getoetst op het overdrachtspunt van een aansluiting. Omdat niet alleen gekeken wordt naar de
          'spanning', wordt het begrip 'Power Quality' gehanteerd. <br>
          De eisen met betrekking tot de Power Quality zijn nader beschreven en in internationale en geharmoniseerde normen, zoals EN 50160, vastgelegd. Hiermee kan
          op consistente en eenduidige wijze tussen klant, fabrikant, toezichthouder en elektriciteitsbedrijf gecommuniceerd worden. In Nederland heeft de
          toezichthouder de kwaliteitsaspecten vastgelegd in de Netcode.<em> </em>De netbeheerder bewaakt de kwaliteit met behulp van een door de gezamenlijke
          netbeheerders onderling ontwikkeld en vastgesteld Power Quality Monitoring systeem. </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.1"></div>
        <br>
        <h2> 11.1 Eisen ten aanzien van de Power Quality</h2>
        <p> Op het aansluitpunt (of overdrachtspunt) komen de systemen van de netbeheerder en van de aangeslotene bijeen en is sprake van een wederzijdse beïnvloeding. Enerzijds hebben verstoringen bij de aangeslotene ten gevolge van een kortsluiting of het inschakelen van grote apparaten hun effecten op het elektriciteitsnet. Anderzijds zijn fluctuaties ten gevolge van kortsluitingen en schakelhandelingen in de transport- en distributienetten merkbaar bij de aangeslotenen. </p>
        <p> De eigenschappen van het systeem van de aangeslotene beïnvloeden de spanningskwaliteit in het distributienet en de spanningskwaliteit beïnvloedt
          de goede werking van de apparatuur van de aangeslotene. Hierom is in internationale normen vastgelegd aan welke kwaliteitscriteria de afgenomen stroom en
          de spanning op het aansluitpunt moeten voldoen. Bovendien is vastgelegd binnen welke marges de apparatuur van de aangeslotene moet functioneren. Tabel 11.1
          geeft een beeld van enkele aspecten rond het aansluitpunt. </p>
        <h5>Tabel 11.1 Aspecten rond het aansluitpunt </h5>
        <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="33%" valign="top"><p> <strong>Distributienet</strong> </p></td>
              <td width="33%" valign="top"><p> <strong>Aansluitpunt</strong> </p></td>
              <td width="33%" valign="top"><p> <strong>Net/installatie van aangeslotene</strong> </p></td>
            </tr>
            <tr>
              <td width="113" valign="top"><p> Eigendom van netbeheerder </p></td>
              <td width="113" valign="top"><p> Netbeheerder / klant </p></td>
              <td width="113" valign="top"><p> Eigendom van klant </p></td>
            </tr>
            <tr>
              <td width="113" valign="top"><p> Net voldoende sterk </p></td>
              <td width="113" valign="top"><p> Netimpedantie bepaald door het net </p></td>
              <td width="113" valign="top"><p> Belasting gebonden aan maximale waarde </p></td>
            </tr>
            <tr>
              <td width="113" valign="top"><p> Levert spanning binnen marges </p></td>
              <td width="113" valign="top"><p> Spanning binnen marges </p></td>
              <td width="113" valign="top"><p> Laat stroom vloeien </p></td>
            </tr>
            <tr>
              <td width="113" valign="top"><p> Eisen ten aanzien van spanningskwaliteit (EN 50160) </p></td>
              <td width="113" valign="top"><p> Interactie </p></td>
              <td width="113" valign="top"><p> Eisen ten aanzien van stroom-kwaliteit (IEC 61000-3-2 en 12) </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het distributienet, dat eigendom is van de netbeheerder, voedt via het aansluitpunt het net van de aangeslotene. Het distributienet moet daarbij elektrisch
          gezien voldoende sterk zijn om de installaties van alle aangeslotenen te voeden. De netimpedantie (of kortsluitimpedantie) op de plaats van het
          aansluitpunt is een maat voor de sterkte van het net. </p>
        <p> Het distributienet levert een spanning die op het aansluitpunt binnen de gestelde marges blijft. Dit geldt voor elke stroom die door de aangeslotenen
          binnen de gestelde grenzen wordt afgenomen. De kwaliteit van de spanning vanuit het net en de kwaliteit van de stroom door de apparaten van de
          aangeslotenen zijn voorgeschreven in internationale normen. </p>
        <p> Afhankelijk van de diverse installaties of apparatuur van de aangeslotene, kunnen diverse soorten verstoringen worden verwacht. Enkele voorbeelden zijn in
          tabel 11.2 weergegeven. </p>
        <h5>Tabel 11.2 Te verwachten verstoringen bij specifieke apparatuur en installaties </h5>
        <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="33%" valign="top"><p> <strong>Installatie</strong> </p></td>
              <td width="11%" valign="top"><p align="center"> <strong>Spannings-variaties</strong> </p></td>
              <td width="11%" valign="top"><p align="center"> <strong>Over-spanning</strong> </p></td>
              <td width="11%" valign="top"><p align="center"> <strong>Dips</strong> </p></td>
              <td width="11%" valign="top"><p align="center"> <strong>Flikker</strong> </p></td>
              <td width="11%" valign="top"><p align="center"> <strong>Asym-metrie</strong> </p></td>
              <td width="11%" valign="top"><p align="center"> <strong>Harmo-nischen</strong> </p></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Huishoudens en MKB </p></td>
              <td width="57"></td>
              <td width="50"></td>
              <td width="28"></td>
              <td width="43"><p align="center"> + </p></td>
              <td width="42"><p align="center"> + </p></td>
              <td width="42"><p align="center"> + </p></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> PV-installatie </p></td>
              <td width="57"></td>
              <td width="50"><p align="center"> + </p></td>
              <td width="28"></td>
              <td width="43"></td>
              <td width="42"><p align="center"> + </p></td>
              <td width="42"><p align="center"> + </p></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Micro-WKK </p></td>
              <td width="57"><p align="center"> + </p></td>
              <td width="50"><p align="center"> + </p></td>
              <td width="28"></td>
              <td width="43"></td>
              <td width="42"><p align="center"> + </p></td>
              <td width="42"></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Warmtepompen </p></td>
              <td width="57"><p align="center"> + </p></td>
              <td width="50"></td>
              <td width="28"></td>
              <td width="43"><p align="center"> + </p></td>
              <td width="42"><p align="center"> + </p></td>
              <td width="42"><p align="center"> + </p></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> MKB, winkels </p></td>
              <td width="57"><p align="center"> + </p></td>
              <td width="50"></td>
              <td width="28"></td>
              <td width="43"></td>
              <td width="42"></td>
              <td width="42"><p align="center"> + </p></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Kas met assimilatie-verlichting en decentrale opwekking </p></td>
              <td width="57"><p align="center"> + </p></td>
              <td width="50"><p align="center"> + </p></td>
              <td width="28"></td>
              <td width="43"></td>
              <td width="42"></td>
              <td width="42"><p align="center"> + </p></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Grote decentrale opwekking </p></td>
              <td width="57"><p align="center"> + </p></td>
              <td width="50"></td>
              <td width="28"></td>
              <td width="43"></td>
              <td width="42"></td>
              <td width="42"></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Steenfabriek </p></td>
              <td width="57"></td>
              <td width="50"></td>
              <td width="28"><p align="center"> + </p></td>
              <td width="43"><p align="center"> + </p></td>
              <td width="42"></td>
              <td width="42"></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Tractievoeding </p></td>
              <td width="57"><p align="center"> + </p></td>
              <td width="50"></td>
              <td width="28"></td>
              <td width="43"></td>
              <td width="42"><p align="center"> + </p></td>
              <td width="42"><p align="center"> + </p></td>
            </tr>
            <tr>
              <td width="78" valign="top"><p> Windturbine </p></td>
              <td width="57"><p align="center"> + </p></td>
              <td width="50"></td>
              <td width="28"></td>
              <td width="43"><p align="center"> + </p></td>
              <td width="42"></td>
              <td width="42"><p align="center"> + </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Uit tabel 11.2 blijkt dat de apparatuur van de aangeslotenen de spanning, de symmetrie en de frequentie beïnvloedt. Om de nadelige gevolgen, die door
          te grote afwijkingen kunnen optreden, in te perken, zijn eisen gesteld aan de Power Quality. De elementen die daaronder vallen zijn aangegeven in tabel
          11.3. </p>
        <p> In Europees verband is onderzoek gedaan naar de kosten die het gevolg zijn voor slechte Power Quality (Cired, 2007). Het onderzoek becijferde voor 25
          EU-landen een totale Power Quality gerelateerde verliespost van 152 miljard EUR per jaar. De kostcomponenten bestaan onder andere uit mensuren, verloren
          werk, vertragingen van processen, beschadigde apparatuur en boetes. Onderscheiden naar Power Quality aspect ontstaat de volgende verdeling: </p>
        <p> De toezichthouder in Nederland hanteert de in tabel 11.3 beschreven criteria voor het toetsen van de kwaliteit van de spanning. Deze criteria zijn
          gebaseerd op de internationale norm EN 50160. Op een paar punten heeft de toezichthouder de criteria uit deze norm in haar Netcode iets aangescherpt. Deze
          kwaliteitseisen in de in Nederland gehanteerde Netcode zijn van toepassing op alle LS- en MS-distributienetten tot 35 kV. In de tabel is de nominale
          spanning aangeduid met <em>U<sub>nom</sub></em>. Voor laagspanningsnetten is <em>U<sub>nom</sub></em> gelijk aan 230 V. Voor middenspanningsnetten is <em>U<sub>nom</sub></em> gelijk aan de waarde die is opgenomen in de contracten met de klanten (<em>U<sub>c</sub></em>). </p>
        <p> De grenzen, zoals genoemd in tabel 11.3 en de Netcode, geven het compatibiliteitsniveau aan, waarbinnen alle aangesloten toestellen goed moeten kunnen
          blijven functioneren. Zo is bijvoorbeeld het compatibiliteitsniveau voor toestellen ten aanzien van de netspanning in LS-netten plus of min 10% van de
          nominale spanning, dus tussen 207 V en 253 V. De netbeheerder moet ervoor zorgen dat het compatibiliteitsniveau niet wordt overschreden. Omdat
          distributienetten voor een groot aantal jaren worden ontworpen, hanteert hij een veiligheidsmarge. Op deze veiligheidsmarge is het planniveau gebaseerd,
          waarbij strengere grenzen eisen worden gehanteerd. Zo kan het planniveau van de bovengrens van de netspanning in LS-netten bijvoorbeeld 245 V (7%) zijn. </p>
        <img src="./powerquality_files/11.1.png" width="709" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.1 Kosten als gevolg van slechte Power Quality in 25 EU landen </h5>
        <h5>Tabel 11.3 Kwaliteitseisen ten aanzien van de netspanning volgens de Netcode </h5>
        <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="33%" valign="top"><p> <strong>Kwaliteitsaspect</strong> </p></td>
              <td width="66%" valign="top"><p> <strong>Criterium</strong> </p></td>
            </tr>
            <tr>
              <td width="88" valign="top"><p> Frequentie </p></td>
              <td width="286" valign="top"><ul>
                  <li> 50 Hz ± 1% gedurende 99,9% van enig jaar </li>
                  <li> 50 Hz + 2% / – 4% gedurende 100% van de tijd </li>
                </ul></td>
            </tr>
            <tr>
              <td width="88" valign="top"><p> Langzame spanningsvariatie </p></td>
              <td width="286" valign="top"><ul>
                  <li> U<sub>nom</sub> ± 10% voor 95% van de over 10 minuten gemiddelde waarden gedurende 1 week </li>
                  <li> U<sub>nom</sub> + 10% / – 15% voor alle over 10 minuten gemiddelde waarden </li>
                </ul></td>
            </tr>
            <tr>
              <td width="88" valign="top"><p> Snelle spannings-variatie </p></td>
              <td width="286" valign="top"><ul>
                  <li> ΔU ≤ 10% U<sub>nom</sub> </li>
                  <li> ΔU ≤ 3% U<sub>nom</sub> in situatie zonder uitval van productie, grote afnemers of verbindingen </li>
                  <li> P<sub>lt</sub> ≤ 1 gedurende 95% van de over 10 minuten gemiddelde waarden gedurende 1 week </li>
                  <li> P<sub>lt</sub> ≤ 5 voor alle 10 minuten gemiddelde waarden gedurende 1 week </li>
                </ul></td>
            </tr>
            <tr>
              <td width="88" valign="top"><p> Asymmetrie </p></td>
              <td width="286" valign="top"><ul>
                  <li> inverse component van de spanning &lt; 2% van de normale component gedurende 95% van de 10 minuten meetperioden per week </li>
                  <li> inverse component van de spanning &lt; 3% van de normale component voor alle meetperioden </li>
                </ul></td>
            </tr>
            <tr>
              <td width="88" valign="top"><p> Harmonischen </p></td>
              <td width="286" valign="top"><ul>
                  <li>relatieve spanning per harmonische kleiner dan het in tabel 11.6 genoemde percentage voor 95% van de over 10 minuten gemiddelde
                    waarden; voor harmonischen die niet vermeld zijn, geldt de kleinst vermelde waarde uit de tabel. </li>
                  <li>THD ≤ 8 % voor alle harmonischen tot en met de 40-ste, gedurende 95 % van de tijd </li>
                  <li>relatieve spanning per harmonische kleiner dan 1,5 maal het in tabel 11.6 genoemde percentage voor 99,9% van de over 10 minuten
                    gemiddelde waarden </li>
                  <li>THD ≤ 12 % voor alle harmonischen tot en met de 40-ste, gedurende 99,9 % van de tijd </li>
                </ul></td>
            </tr>
          </tbody>
        </table>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.2"></div>
        <br>
        <h2> 11.2 Frequentie </h2>
        <p> De frequentie wordt in internationaal verband voor alle in West-Europa gekoppelde netten geregeld. </p>
        <p> Aangezien de meeste distributienetten gekoppeld zijn en gevoed worden vanuit het HS-net, wordt de frequentie niet direct beïnvloed door het in- en
          uitschakelen van een enkele belasting of generator. Toch is in de norm EN 50160 voorgeschreven binnen welke grenzen de frequentie moet zijn voor gekoppelde
          distributienetten. In de Netcode zijn deze grenzen nog iets aangescherpt: </p>
        <ul>
          <li> <em>f</em> = 50 Hz ± 1% gedurende 99,9% van enig jaar </li>
          <li> <em>f</em> = 50 Hz + 2% / – 4% gedurende 100% van de tijd </li>
        </ul>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.3"></div>
        <br>
        <h2> 11.3 Spanning bij langzame spanningsvariaties</h2>
        <p> Volgens de Netcode zijn voor de langzame spanningsvariaties in LS-netten en MS-netten tot 35 kV de volgende variaties toelaatbaar: </p>
        <ul>
          <li> <em>U<sub>nom</sub></em> ± 10% voor 95% van de over 10 minuten gemiddelde waarden gedurende 1 week </li>
          <li> <em>U<sub>nom</sub></em> + 10% / – 15% voor alle over 10 minuten gemiddelde waarden </li>
        </ul>
        <p> In het uren- en minutengebied zijn langzame spanningsvariaties aan de orde van de dag. Deze variaties treden op als gevolg van veranderingen in de
          belasting en opwekking en door de spanningsregelingen bij de transformatoren en generatoren. Bij het ontwerp van het distributienet wordt rekening gehouden
          met de regelruimte van de spanning om de afwijkingen van de nominale spanning binnen de gestelde grenzen te houden. De nominale spanning in de LS-netten is
          230 V. De nominale spanning in de MS-netten is de waarde die is opgenomen in de contracten met de klanten. Volgens tabel 11.3 mag de spanning voor 95% van
          de tijd maximaal 10% afwijken van de nominale waarde. De spanning mag echter niet lager zijn dan 15% beneden de nominale waarde. In een LS-net komt dat
          overeen met 196 V. Deze lage waarde is opgenomen om in uitzonderlijke situaties, zoals tijdens het schakelen in het net ten behoeve van storingsafhandeling
          of onderhoud, een tijdelijke spanningsdaling toe te staan. Wanneer de spanning zich buiten de genoemde grenzen bevindt, kunnen apparaten niet naar behoren
          functioneren en mogelijk beschadigen. Overigens wordt bij het vaststellen van het planniveau ook rekening gehouden met het spanningsverlies in de
          installatie van de aangeslotene, dat 5% kan bedragen. </p>
        <p> Volgens hoofdstuk 9 wordt de spanningsvariatie in een distributienet veroorzaakt door een combinatie van transport van actief vermogen (P) en blindvermogen
          (Q): </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.1.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.1 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Doordat de R/X-verhouding in een MS-net ongeveer 1 is, wordt de spanningsvariatie ongeveer evenveel door het transport van actief vermogen (P) als van
          blindvermogen (Q) veroorzaakt. Als gevolg van de hoge R/X-verhouding in LS-netten, wordt in die netten de spanningsvariatie voornamelijk veroorzaakt door
          transport van actief vermogen (P). Aangezien de spanningsregeling van synchrone generatoren werkt door variatie van het blindvermogen, zijn de opwekkers in
          distributienetten meestal niet voorzien van een spanningsregeling maar van een constante cos(φ)-regeling. </p>
        <h6> Ontwerpaspecten </h6>
        <p> Langzame spanningsvariaties worden onder meer veroorzaakt door belastingsvariaties als gevolg van het dagelijkse belastingpatroon. Maar ook als nieuwe
          klanten worden aangesloten, zal de belasting structureel veranderen. Wanneer de belasting toeneemt zal de spanning dalen. Wanneer deze daling te groot
          wordt, zal de netbeheerder maatregelen treffen, bijvoorbeeld door het aanleggen van een extra kabel of het aanpassen van het spanningsniveau in de voedende
          transformator. Het gedrag van klanten kan overigens ook leiden tot een stijging van het spanningsniveau. Voorbeelden hiervan zijn het plaatsen van een
          decentrale opwekeenheid en het op grote schaal plaatsen van zonnepanelen. In dit kader wordt gesproken over een planningsniveau. Netwerken zijn ontworpen
          voor 30 tot 40 jaar en worden meestal nog langer in bedrijf gehouden. Bij het ontwerpen van een nieuw net let de ontwerper op: </p>
        <ul>
          <li>toename van de belasting gedurende de levensduur van het net </li>
          <li>inpassing van decentrale opwekeenheden </li>
          <li>mogelijkheden voor spanningsregeling in het distributienet </li>
          <li>mogelijkheden voor spanningsregeling door inzet van opwekeenheden. </li>
        </ul>
        <p> Bij de berekening van de variaties van de spanning voor een locatie in het distributienet moet rekening worden gehouden met: </p>
        <ul>
          <li>spanningsvariatie in het HS-net </li>
          <li>regelmogelijkheid van de HS/MS-voedingstransformator </li>
          <li>spanningsvariatie over het MS-net </li>
          <li>spanningsvariatie over de MS/LS-distributietransformator </li>
          <li> spanningsvariatie over het LS-net. </li>
        </ul>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.4"></div>
        <br>
        <h2> 11.4 Spanning bij snelle spanningsvariaties </h2>
        <p> Spanningsvariaties worden gekwantificeerd door de diepte van de spanningsvariatie ΔU. Deze wordt meestal uitgedrukt in procenten of per unit-waarde van de
          nominale spanning. Daarnaast wordt gesproken over de 'residual voltage', de resterende spanning. Deze is gelijk aan de nominale spanning min de
          spanningsvariatie en wordt ook uitgedrukt in procenten of per unit van de nominale spanning. </p>
        <img src="./powerquality_files/11.2.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.2 Vormen van verstoring van de spanning </h5>
        <p> Met betrekking tot de spanningsvariaties zijn meerdere verschijnselen mogelijk met verschillende mate van verstoring en duur. Deze zijn kort samengevat in
          figuur 11.2. </p>
        <p> Bij snelle spanningsvariaties wordt gesproken over dips en over flikker. Een spanningsdip is een korte (tijdelijke) en plotselinge daling van de spanning.
          De daling moet minstens 10% van het op dat moment heersende spanningsniveau bedragen om te kunnen spreken van een dip. De spanning moet binnen een minuut
          weer op het normale niveau zijn. In praktijk duren de meeste dips niet langer dan enkele seconden. Figuur 11.3 geeft een voorbeeld van het tijdsverloop van
          een spanningsdip van ΔU = 20% en met een resterende spanning van 80%. </p>
        <p> Daarnaast is flikker het verschijnsel van herhaalde spanningsvariaties die een hinderlijke flikkering in de verlichting veroorzaken. De hinderlijke
          spanningsvariaties kunnen kleiner zijn dan 10%. Met name gloeilamp- en halogeenverlichting heeft veel last van flikker. Flikker wordt onder andere
          veroorzaakt door het herhaald aanlopen van motoren. </p>
        <img src="./powerquality_files/11.3.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.3 Voorbeeld van een spanningsdip </h5>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.4.1"></div>
        <h3><br>
          11.4.1 Dips ten gevolge van kortsluitingen</h3>
        <p> De Netcode en EN 50160 stellen geen eisen aan spanningsdips. Wel beschrijven immuniteitscurves, zoals de ITIC curve voor IT-installaties, de mate van dips (diepte en tijdsduur) die specifieke toestellen of processen moeten kunnen verdragen (Cobben, 2009). Het is onvermijdelijk dat dips voorkomen, want spanningsdips worden veroorzaakt door niet-normale situaties, zoals kortsluitingen in het elektriciteitsnetwerk. Daarnaast kan het inschakelen van grote apparaten, zoals transformatoren en industriële motoren, leiden tot spanningsdips. </p>
        <p> Door het kortstondig wegvallen van het gewenste spanningsniveau kunnen gevoelige elektronische apparaten, zoals computers, frequentieomvormers en magneetschakelaars, uitvallen. Bij diepe dips kunnen motoren tot stilstand komen. Indien de aangeslotene zeker wil zijn dat zijn proces niet wordt onderbroken door grote spanningsdips, dan moet hij zelf maatregelen nemen, zoals het installeren van een UPS-systeem bij een computercentrum of ziekenhuis. </p>
        <p> De belangrijkste oorzaak van dips is een kortsluiting in een net. De diepte van de dip wordt bepaald door de soort kortsluiting en de elektrische afstand tot de kortsluitplaats. Een fase-aardkortsluiting in een zwevend MS-net wordt in het LS-net niet opgemerkt. Indien het MS-net impedantie-geaard is, leidt
          een fase-aardkortsluiting echter wel tot een dip in het LS-net. Een kortsluiting in het LS-net leidt meestal tot een spanningsdip in de overige LS-strengen achter dezelfde distributietransformator, maar is in het MS-net nauwelijks merkbaar. De duur van de dip wordt bepaald door de tijd die nodig is om de kortsluiting af te schakelen. Figuur 11.4 geeft een voorbeeld van een spanningsdip ten gevolge van een kortsluiting. </p>
        <img src="./powerquality_files/11.4.png" width="709" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.4 Spanningsdip gedurende 75 ms </h5>
        <p> Aan de hand van het netwerk van figuur 11.5 wordt de invloed van kortsluitingen op de spanning toegelicht. </p>
        <img src="./powerquality_files/11.5.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.5 MS-streng en twee LS-strengen </h5>
        <p> Het netwerk bestaat uit een MS-streng met 9 distributiestations MS11 tot en met MS19. Elke MS-kabel is van het type 3x150 Al XLPE 6/10 en is 1000 meter
          lang. De kabelimpedantie is 0,208+j0,093 Ω/km en de homopolaire capaciteit is 0,37 μF/km. De MS-streng wordt gevoed via een smoorspoel met S<sub>nom</sub> = 5,54 MVA en u<sub>k</sub> = 1,66%, waardoor de reactantie gelijk is aan 0,3 Ω. De transformator in het onderstation heeft als parameters:
          overzetverhouding = 150 kV / 10 kV, S<sub>nom</sub> = 50 MVA, u<sub>k</sub> = 20%, P<sub>k</sub> = 200 kW, schakeling: YNd5. De nulpuntstransformator op de MS-rail van het onderstation heeft een homopolaire reactantie van 7 Ω. Op dezelfde MS-rail is een virtuele verbinding naar het equivalente knooppunt K_eq aangebracht met een homopolaire capaciteit van 72 μF als representatie van een totaal van 200 km MS-kabel van 19 andere strengen die op het onderstation zijn aangesloten. De voeding op 150 kV-niveau heeft een nominaal kortsluitvermogen van 500 MVA bij een R/X-verhouding van 0. Het LS-net wordt gevoed vanuit knooppunt MS21, dat zich achter een MS-kabel met lengte van 1000 meter bevindt. De distributietransformator is een 400 kVA 10,25/0,4 normtransformator. Elke LS-kabel is van het type 4x150 VVMvKsas/Alk en is 100 meter lang. De normale impedantie is 0,206 + j0,079 Ω/km en de homopolaire impedantie is 0,60 + j0,15 Ω/km. </p>
        <p> In de MS-streng is op elk knooppunt een driefasenkortsluiting aangebracht, te beginnen op knooppunt MS10, direct achter de smoorspoel. Knooppunt MS19 bevindt zich op 9000 meter afstand van het onderstation. Figuur 11.6 geeft de waarden van de driefasenkortsluitstroom <em>I<sub>k</sub>"</em> als functie van de afstand van de foutplaats tot het onderstation. </p>
        <img src="./powerquality_files/11.6.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.6 Kortsluitstroom bij driefasenkortsluitingen in de MS-streng achter de smoorspoel </h5>
        <p> Bij elke kortsluiting kan worden berekend hoe groot de spanning is op de MS-rail van het onderstation. De spanningsdaling zal in alle andere MS-strengen, die zijn aangesloten op dezelfde MS-rail, merkbaar zijn. Bij een lagere resterende spanning dan 0,9 pu is sprake van een dip. Figuur 11.7 geeft de waarden van de resterende spanning op de MS-rail van het onderstation als functie van de afstand van de foutplaats tot het onderstation. Hierin is zichtbaar dat in
          dit net elke driefasenkortsluiting leidt tot een dip. </p>
        <img src="./powerquality_files/11.7.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.7 Resterende spanning op de MS-rail van het onderstation bij driefasenkortsluitingen in de MS-streng achter de smoorspoel </h5>
        <p>Dezelfde berekeningen kunnen worden uitgevoerd voor kortsluitingen in het LS-net. Kortsluitingen in een bepaalde streng zijn merkbaar in alle andere LS-strengen die op de gemeenschappelijke distributietransformator zijn aangesloten. Figuur 11.8  geeft de waarden van de driefasenkortsluitstroom <em>I</em><em>k</em><em>" </em>als functie van de afstand van de foutplaats tot het netstation. Hierbijzijn de kortsluitingen aangebracht op de knooppunten LS1 en LS11 tot en met LS15, van 0 tot 500 m afstand tot het netstation (knooppunt LS1). </p>
        <img src="./powerquality_files/11.8.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.8 Kortsluitstroom bij driefasenkortsluitingen in de LS-streng </h5>
        <p> Voor elke kortsluiting is berekend hoe groot de spanning is op de LS-rail van het netstation. Een spanningsdaling op deze rail is merkbaar in alle andere aangesloten LS-strengen. Figuur 11.9 geeft de waarden van de resterende spanning op de LS-rail van het netstation als functie van de afstand van de
          foutplaats tot het netstation. Hieruit kan geconcludeerd worden dat in dit net het omslagpunt van wel of geen dip ligt tussen knooppunten LS14 en LS15 op
          respectievelijk 400 en 500 m afstand van het netstation (knooppunt LS1). </p>
        <img src="./powerquality_files/11.9.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.9 Spanning op de LS-rail van het netstation bij driefasenkortsluitingen in de LS-streng </h5>
        <p> In het LS-net kan ook de invloed van een fase-nul-aardsluiting worden berekend. <br>
          De retourstroom loopt via de mantel van de LS-kabel en via de aarde. Aangezien de homopolaire impedantie van de kabel groter is dan de normale impedantie, is de kortsluitstroom kleiner dan de driefasenkortsluitstroom. Figuur 11.10 geeft de waarden van de fase-aardkortsluitstroom <em>I<sub>k</sub>"</em> als functie van de afstand van de foutplaats tot het netstation (knooppunt LS1). </p>
        <img src="./powerquality_files/11.10.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.10 Kortsluitstroom bij fase-aardkortsluitingen in de LS-streng </h5>
        <p> Voor elke fase-aardkortsluiting is weer berekend hoe groot de spanning is op de LS-rail van het netstation. Een spanningsdaling op deze rail is merkbaar in alle andere aangesloten LS-strengen. Figuur 11.11 geeft de waarden van de resterende spanning op gestoorde fase van de LS-rail van het netstation als
          functie van de afstand van de foutplaats tot het netstation. Hieruit kan geconcludeerd worden dat bij fase-aardkortsluitingen in dit net het omslagpunt van wel of geen dip ligt tussen knooppunten LS13 en LS14, op respectievelijk 300 en 400 m afstand van het netstation. </p>
        <img src="./powerquality_files/11.11.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.11 Resterende spanning op de LS-rail van het netstation bij fase-aardkortsluitingen in de LS-streng </h5>
        <p> Bij een spanningsdipanalyse worden voor alle mogelijke kortsluitingen de resterende spanningen van alle knooppunten in het net berekend. Vervolgens kan aan de hand van de aanwezige beveiligingen de duur van de dips worden bepaald. Door deze gegevens te combineren met de betrouwbaarheidsgegevens van de
          netcomponenten, waarvan een fout leidt tot een kortsluiting, ontstaat een beeld van het te verwachten aantal dips op jaarbasis. De resultaten blijken te
          kunnen worden ingedeeld in discrete intervalklassen van tijd en spanning, zoals in tabel 11.4, teneinde te kunnen vergelijken met de immuniteitscurves. </p>
        <p> De indeling in discrete intervalklassen wordt verduidelijkt aan de hand van het voorbeeldnet van figuur 11.5. Behalve de afgebeelde strengen achter
          knooppunt MS10, voedt de 50 MVA transformator ook nog eens 19 andere, in dit voorbeeld identieke, strengen, waarvan alleen de homopolaire capaciteit is
          gemodelleerd. Voor elk van deze strengen gelden in principe de in figuur 11.6 tot en met figuur 11.11 getoonde resultaten van kortsluitstroom en resterende spanning als functie van de afstand van de foutplaats. </p>
        <p> In het voorbeeldnet van figuur 11.5 is de instelling van de maximum stroom-tijdbeveiliging op de MS-rail van het onderstation voor de streng naar MS10: I <sub>&gt;</sub>/T<sub>&gt;</sub> = 410 A / 1,6 s en I<sub>&gt;&gt;</sub>/T<sub>&gt;&gt;</sub> = 2000 A / 0,6 s. Dit betekent dat in het MS-net conform de
          resultaten in figuur 11.6 alle driefasenkortsluitingen op 0,6 s worden afgeschakeld. Deze afschakeltijd wordt geclassificeerd in het tijdsinterval van 0,5 tot 1,0 s. Bij strengen die langer zouden zijn dan 9 km kan de kortsluitstroom lager worden dan 2000 A, waardoor op 1,6 s afgeschakeld zou worden. </p>
        <p> De faalfrequentie van elke MS-kabel wordt gesteld op 0,025 per km per jaar. Dit betekent dat de faalfrequentie van elke 1 km lange MS-kabel in figuur 11.5 gelijk is aan 0,025 per jaar. De faalfrequentie van een MS-streng met 9 kabels is dan gelijk aan 9 x 0,025 = 0,225 per jaar. Aangezien er in totaal 20
          (=19+1) van deze MS-strengen zijn, is de totale faalfrequentie gelijk aan 20 x 0,225 = 4,50 per jaar. </p>
        <p> In tabel 11.4 is het voorbeeld uitgerekend voor het net, dat bestaat uit 20 gelijke MS-strengen met elk 9 kabels en netstations, waarbij elke kabel
          dezelfde faalfrequentie heeft. De betrouwbaarheid van alle MS-kabels is gesteld op 0,025 per km en per jaar. In het voorbeeld zijn alleen driefasenkortsluitingen berekend, in het midden van alle MS-kabels. Als dan alle berekende resterende spanningen worden geclassificeerd in tijdsintervallen en in spanningsintervallen van 0,1 pu, ontstaat tabel 11.4. Volgens deze tabel is het aantal te verwachten dips, waarvoor de resterende spanning tussen 0,8 en 0,9 pu is, gelijk aan 1,50 per jaar. De resultaten in deze tabel kunnen worden vergeleken met de ITIC-curve, die de grenswaarden voor IT-apparatuur definieert (Cobben, 2009). </p>
        <p> De som van alle spanningsdip-frequenties in tabel 11.4 is gelijk aan 4,5 en dat is gelijk aan de totale faalfrequentie, omdat alle kortsluitingen leiden tot een spanningsdip. </p>
        <h5>Tabel 11.4 Spanningsdip-frequentie [/jaar] op knooppunt MS </h5>
        <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="18%" valign="bottom"></td>
              <td width="9%" valign="bottom"><p> <strong>0,01..</strong> <br>
                  <strong>0,02 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,02..</strong> <br>
                  <strong>0,1 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,1..</strong> <br>
                  <strong>0,3 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,3..</strong> <br>
                  <strong>0,5 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,5..</strong> <br>
                  <strong>1 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>1..</strong> <br>
                  <strong>2 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>2..</strong> <br>
                  <strong>5 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>5..</strong> <br>
                  <strong>10 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>&gt; </strong> <br>
                  <strong>10 s</strong> </p></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,8 .. 0,9 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 1,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,7 .. 0,8 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 1,000 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,6 .. 0,7 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,5 .. 0,6 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,4 .. 0,5 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,3 .. 0,4 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,2 .. 0,3 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,1 .. 0,2 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,01 .. 0,1 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Aangezien kortsluitingen in een LS-net ook leiden tot een dip in de andere LS-strengen, die op dezelfde distributietransformator zijn aangesloten, is het
          zinvol de spanningsdipanalyse ook op het LS-net te betrekken. In het volgende voorbeeld wordt aangenomen dat voor de LS-kabels dezelfde faalfrequenties per
          km gelden als voor de MS-kabels, zodat eenzelfde tabel kan worden berekend voor bijvoorbeeld het knooppunt LS1, direct aan de LS-zijde van de
          distributietransformator. In het voorbeeld zijn de LS-strengen beveiligd met een smeltpatroon van het type 200 A gL/gG. De uitschakelkarakteristiek is
          gegeven in figuur 11.12. </p>
        <img src="./powerquality_files/11.12.png" width="375" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.12 Uitschakelkarakteristiek 200 A gL/gG smeltpatroon </h5>
        <p> In het voorbeeld zijn wederom alleen driefasenkortsluitingen in het midden van de kabels berekend. Volgens figuur 11.8 leiden alle kortsluitingen tot een afschakeling. De totale faalfrequentie van de twee LS-strengen is dan gelijk aan: <em>f = 2 ⋅ 5 ⋅ 0,0025 = 0,025</em> per jaar. </p>
        <p> Elke kortsluiting in het LS-net wordt door een smeltveiligheid afgeschakeld, die in verband met de selectiviteit sneller uitschakelt dan de beveiliging van
          het MS-net. De afschakelduur is afhankelijk van de kortsluitstroom en daarmee van de locatie van de foutplaats. </p>
        <p> Tabel 11.5 laat zien dat de resterende spanning op knooppunt LS1 dips kent die een gevolg zijn van kortsluitingen in het MS-net en daarmee geclassificeerd
          zijn in het tijdsinterval 0,5 tot 1 s. Ook kent de resterende spanning dips die het gevolg zijn van kortsluitingen in het LS-net, die geclassificeerd zijn
          in de tijdsintervallen van 0,01 tot 0,3 s. </p>
        <h5>Tabel 11.5 Spanningsdip-frequentie [/jaar] op knooppunt LS1 </h5>
        <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="18%" valign="bottom"></td>
              <td width="9%" valign="bottom"><p> <strong>0,01..</strong> <br>
                  <strong>0,02 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,02..</strong> <br>
                  <strong>0,1 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,1..</strong> <br>
                  <strong>0,3 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,3..</strong> <br>
                  <strong>0,5 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>0,5..</strong> <br>
                  <strong>1 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>1..</strong> <br>
                  <strong>2 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>2..</strong> <br>
                  <strong>5 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>5..</strong> <br>
                  <strong>10 s</strong> </p></td>
              <td width="9%" valign="bottom"><p> <strong>&gt; </strong> <br>
                  <strong>10 s</strong> </p></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,8 .. 0,9 pu </p></td>
              <td width="35" valign="bottom" bgcolor="#B1E5FE"><p> 0,005 </p></td>
              <td width="35" valign="bottom" bgcolor="#B1E5FE"><p> 0.005 </p></td>
              <td width="35" valign="bottom" bgcolor="#B1E5FE"><p> 0,005 </p></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 1,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,7 .. 0,8 pu </p></td>
              <td width="35" valign="bottom" bgcolor="#B1E5FE"><p> 0,005 </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 1,000 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,6 .. 0,7 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,5 .. 0,6 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,4 .. 0,5 pu </p></td>
              <td width="35" valign="bottom" bgcolor="#B1E5FE"><p> 0,005 </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,3 .. 0,4 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom" bgcolor="#DDC6C6"><p> 0,500 </p></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,2 .. 0,3 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,1 .. 0,2 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
            <tr>
              <td width="57" valign="bottom"><p> 0,01 .. 0,1 pu </p></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="35" valign="bottom"></td>
              <td width="33" valign="bottom"></td>
              <td width="31" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
              <td width="28" valign="bottom"></td>
            </tr>
          </tbody>
        </table>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.4.2"></div>
        <h3><br>
          11.4.2 Flikker ten gevolge van inschakelen van belastingen </h3>
        <p> Volgens de Netcode geldt voor de snelle spanningsvariaties in LS-netten en MS-netten tot 35 kV: </p>
        <ul>
          <li> ΔU ≤ 10% U<sub>nom</sub> </li>
          <li> ΔU ≤ 3% U<sub>nom</sub> in situatie zonder uitval van productie, grote afnemers of verbindingen </li>
          <li> P<sub>lt</sub> ≤ 1 gedurende 95% van de over 10 minuten gemiddelde waarden gedurende 1 week </li>
          <li> P<sub>lt</sub> ≤ 5 voor alle 10 minuten gemiddelde waarden gedurende 1 week </li>
          <li> Bijdrage van een aangeslotene: ΔP<sub>st</sub> ≤ 1,0 en ΔP<sub>lt</sub> ≤ 0,8. </li>
        </ul>
        <img src="./powerquality_files/11.13.png" width="708" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.13 Flikkercurve volgens IEC 6100-3-7 </h5>
        <p> Het veelvuldig in- en uitschakelen van grote belastingen, zoals lasapparatuur, pompen, zware (industriële) motoren, smeltovens en medische apparatuur,
          leidt tot snelle spanningsvariaties. Deze snelle spanningsvariaties kunnen leiden tot 'flikker'. Dit is een visueel verschijnsel dat veroorzaakt wordt door
          snelle veranderingen van de lichtintensiteit van elektrische verlichting. Flikker leidt in principe niet tot schade aan apparatuur, maar kan wel zorgen
          voor irritatie bij mensen. Vanwege de eigenschappen van het menselijk oog zijn flikkeringen met een frequentie tot 35 maal per seconde (2100 maal per
          minuut) waar te nemen. </p>
        <p> Het lastige van flikker is dat niet iedereen hetzelfde waarnemingsniveau heeft. Internationaal is in de norm IEC 61000-3-7 vastgelegd bij welke frequentie
          en vorm van een spanningsverandering de flikkeringen van een 60 Watt gloeilamp door de helft van de mensen wordt waargenomen. In dit geval spreekt men over
          een korte termijn (short term) spanningskwaliteitsparameter van <em>P<sub>st</sub> = 1</em>. </p>
        <p> P<sub>st</sub> is het over 10 minuten bepaalde flikkerniveau. De flikkercurve in figuur 11.13 geeft voor waarneembare frequenties de grens voor de korte
          termijn spanningsvariaties aan die nog acceptabel zijn. Voor de gehele curve geldt: <em>P<sub>st</sub> = 1</em>. </p>
        <p> Voor 0,2 tot 30 inschakelingen per minuut, waarbij de stroom stapvormig verandert, kan de P<sub>st</sub> worden berekend met een uit IEC 61000-3-7
          afgeleide formule (Cobben, 2009): </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.2.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.2 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>d</em></td>
              <td>spanningsdip (%)</td>
            </tr>
            <tr>
              <td width="60"><em>r</em></td>
              <td>aantal inschakelingen per minuut</td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Volgens deze formule is bij 3 inschakelingen per minuut en een spanningsdip van 2 % de P<sub>st</sub> gelijk aan 1. Naast de index voor de korte termijn is
          de index voor de lange termijn (long term) P<sub>lt</sub> gedefinieerd, die kan worden berekend uit het gemiddelde van 12 opeenvolgende P<sub>st</sub> -waarden. Aangezien P<sub>st</sub> is betrokken op 10-minuten-metingen, is P<sub>lt</sub> betrokken op twee uren. </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.3.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.3 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Flikker kan worden gemeten met een flikkermeter, die gespecificeerd is in IEC 61000-4-15. Er is sprake van een overschrijding van de kwaliteitscriteria uit de Netcode, wanneer de P<sub>lt</sub>-waarde gedurende meer dan 5% van een week groter dan 1 is. De P<sub>lt</sub>-waarde mag in ieder geval niet groter zijn dan 5. </p>
        <p> Bovenstaande beschrijft de eisen ten aanzien van de P<sub>st</sub> en de P<sub>lt</sub> in het net. Deze waarden ontstaan door de fluctuaties die door
          verschillende oorzaken in het net aanwezig zijn (de zogenaamde achtergrond-flikker) en door de bijdrage van de aangeslotenen. De bedoeling van de Netcode is om met de kwaliteitsindicatoren zoals P<sub>st</sub> en P<sub>lt</sub> een eerlijke beoordeling te krijgen over de bijdrage aan de netvervuiling. De
          netbeheerder en de individueel aangeslotenen dragen elk met hun eigen gedrag bij aan de flikker in het net. De gevolgen voor de flikker hangen af van de
          netimpedantie. De in de Netcode gehanteerde eisen gelden voor de totaal optredende flikker. In de navolgende voorbeelden wordt de flikker bepaald die een
          individuele aangeslotene veroorzaakt. Deze bijdrage wordt aangeduid met ΔP<sub>st</sub> en ΔP<sub>lt</sub>. Met de in het net aanwezige achtergrond-flikker (P<sub>st,achtergrond</sub> en P<sub>lt,achtergrond</sub>), kan worden bepaald of op het aansluitpunt aan de in de Netcode gestelde eisen wordt voldaan. De wijze waarop de bijdrage aan de flikker wordt gesommeerd bij de achtergrond-flikker, wordt verderop beschreven. De Netcode beperkt de maximale bijdrage van aangeslotenen aan de P<sub>st</sub> en de P<sub>lt</sub> door de eis: ΔP<sub>st</sub> ≤ 1,0 en ΔP<sub>lt</sub> ≤ 0,8. Bij het aansluiten van een klant op het LS-net moet hiermee worden beoordeeld of de optredende inschakelstromen in relatie tot de netimpedantie hinder tot gevolg kan hebben. Het bepalen van de bijdrage van een aangeslotene wordt met behulp van een voorbeeld nader uitgewerkt. </p>
        <p> Voor het berekenen van de spanningsdip wordt onderscheid gemaakt tussen het inschakelen van een symmetrische driefasenbelasting en een enkelfasige belasting. De berekening wordt toegelicht aan de hand van een van de LS-strengen van figuur 11.5. Deze strengen en hun distributietransformator zijn in detail afgebeeld in figuur 11.14. </p>
        <img src="./powerquality_files/11.14.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.14 Twee LS-strengen en hun distributietransformator </h5>
        <p> De toegepaste kabel is van het type 4x150 VVMvKsas/Alk met een 50 mm<sup>2</sup> Cu-aardscherm. De totale lengte van de distributietransformator tot het einde van de streng is 500 m. De dip wordt berekend voor een inschakelstroom van 16 A met een cos(φ) van 0,8. Het vervangingsschema voor het inschakelen van een driefasenbelasting is afgebeeld in figuur 11.15. Hierbij is de transformatorimpedantie verwaarloosd, waardoor bij inschakelen van de belasting de spanning op de klemmen van de distributietransformator niet verandert. De transformator is gemodelleerd met een spanningsbron <em><u>U</u><sub>tr</sub></em>. De in te schakelen belasting is gemodelleerd met een stroombron. </p>
        <img src="./powerquality_files/11.15.png" width="650" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.15 Vervangingsschema voor het inschakelen van een driefasenbelasting </h5>
        <p> Aangezien de belasting driefasensymmetrisch is, speelt alleen de impedantie van de fasegeleiders een rol bij het berekenen van de spanningsdip. Als gevolg van de belastingstroom <u><em>I</em></u><em><sub>belasting</sub></em> ontstaat een spanningsdip <em><u>ΔU</u></em> over de kabel. Er geldt: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.4.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.4 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De impedantie van de fasegeleiders van de kabel is af te leiden uit de brochure van de fabrikant. Voor het genoemde type geldt voor een lengte van 500 m: <em><u>Z</u><sub>fase</sub> = 0,103 + j0,040 Ω</em>. Ervan uitgaande dat de spanning aan de klemmen van de transformator de referentie is, met een grootte |<em><u>U</u><sub>tr</sub></em>| = <em>231 V</em> en een hoek gelijk aan nul, geldt voor een belastingstroom van 16 A en een cos(φ) van 0,8: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.5.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.5 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De spanningsdip is dan gelijk aan de spanning over de fase-impedantie: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.6.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.6 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De absolute waarde van de spanning bij de belasting wordt dan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.7.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.7 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De absolute waarde van de spanningsdip is gelijk aan: |<em><u>ΔU</u></em>| = <em>1,8 V</em>. Dit kan overigens ook worden benaderd door de imaginaire term van <em><u>ΔU</u></em> te verwaarlozen: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.8.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.8 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De 'gemeten' spanningsdip <em>d<sub>max,3f,gemeten</sub></em> is gelijk aan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.9.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.9 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Indien de belasting bijvoorbeeld twee maal per minuut wordt ingeschakeld, is de 'gemeten' ΔP<sub>st</sub> volgens formule 11.2 gelijk aan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.10.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.10 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <img src="./powerquality_files/11.16.png" width="650" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.16 Vervangingsschema voor het inschakelen van een enkelfasige belasting </h5>
        <p> Het vervangingsschema voor het inschakelen van een enkelfasige belasting is afgebeeld in figuur 11.16. De transformator is gemodelleerd met een spanningsbron <em><u>U</u><sub>tr</sub></em>. Net als in figuur 11.15 is voor het gemak de transformatorimpedantie verwaarloosd, waardoor bij inschakelen van de belasting de spanning op de klemmen van de distributietransformator niet verandert. Dit is overigens niet altijd gerechtvaardigd, zoals bij het aanlopen van een grote motor die direct op de klemmen van de transformator is aangesloten. In dat geval moet ook de transformatorimpedantie in de berekening worden meegenomen. De belasting is gemodelleerd met een stroombron (<em><u>I</u><sub>belasting</sub></em>). </p>
        <p> Aangezien de belasting tussen fase en nul is aangebracht, loopt de retourstroom door de nulgeleider en het scherm van de kabel (en eventueel door de aarde, maar die wordt in dit voorbeeld verwaarloosd). Hierom zijn de impedanties van fasegeleider, nulgeleider en scherm van belang bij het berekenen van de spanningsdip. De retourstroom vertakt zich over de nulgeleider en het scherm, waardoor de retourimpedantie wordt berekend uit de parallelschakeling van <em><u>Z</u><sub>nul</sub></em> en <em><u>Z</u><sub>scherm</sub>.</em> De impedantie van de nulgeleider is gelijk aan de impedantie van de fasegeleider. De impedantie van het scherm is af te leiden uit de brochure van de fabrikant. Voor een kabel met koperen aardscherm met een doorsnede van 50 mm<sup>2</sup> is de weerstand volgens de fabrikant 0,387 Ω/km. De reactantie wordt verwaarloosd. Hieruit volgt voor de retourimpedantie van 500 m kabel: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.11.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.11 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De spanningsdip is gelijk aan de som van de spanningen over de fasegeleider en het retourpad. Aangezien het totale circuit bestaat uit het pad van de fasegeleider en het retourpad, wordt de som van <u><em>Z</em></u><em><sub>fase</sub></em> en <em><u>Z</u><sub>retour</sub></em> ook wel aangeduid met de term circuit-impedantie: <em><u>Z</u><sub>circuit</sub></em>. Hierbij is de impedantie van de distributietransformator verwaarloosd. </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.12.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.12 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De absolute waarde van de spanning bij de belasting wordt dan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.13.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.13 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De absolute waarde van de spanningsdip is gelijk aan: <em>|<u>ΔU</u>| = 2,9 V</em>. Dit kan ook hier weer worden benaderd door de imaginaire term te
          verwaarlozen: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.14.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.14 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De 'gemeten' spanningsdip <em>d<sub>max,1f,gemeten</sub></em> is gelijk aan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.15.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.15 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Indien de belasting twee maal per minuut wordt ingeschakeld, is de 'gemeten' ΔP<sub>st</sub> volgens formule 11.2 gelijk aan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.16.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.16 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De bedoeling van de Netcode is om met de kwaliteitsindicatoren, zoals P<sub>st</sub> en P<sub>lt</sub>, een beoordeling te krijgen over de bijdrage aan de netvervuiling. Een individuele aangeslotene draagt met zijn eigen gedrag bij aan de flikker in het net. De gevolgen voor de flikker zijn afhankelijk van de netimpedantie. Een aangeslotene aan het einde van een streng veroorzaakt een grotere bijdrage aan het flikkerniveau dan een aangeslotene met dezelfde installatie aan het begin van de streng. Hierom wordt de gemeten netimpedantie  voor alle aangeslotenen ontstaat. Indien de netimpedantie kleiner is dan de referentie-impedantie, moet bij klachten over flikker het net verzwaard worden. </p>
        <p> De maximaal toegestane bijdrage ΔP<sub>st</sub> aan de P<sub>st</sub> door een aangeslotene is 1. Voor de bijdrage aan de ΔP<sub>lt</sub> (lange termijn) aan de P<sub>lt</sub> stelt de Netcode een strengere eis: deze mag niet groter zijn dan 0,8. Bovendien mag zonder uitval van productie, grote afnemers of verbindingen de snelle spanningsvariatie ΔU niet groter zijn dan 3% van de nominale spanning. Deze waarden zijn conform IEC 61000-3-3 betrokken op een
          standaard verbinding waarvoor geldt: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.17.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.17 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Van deze standaard verbinding is de standaard impedantie voor symmetrische driefasenbelastingen: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.18.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.18 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Van deze standaard verbinding is de standaard impedantie voor enkelfasige belastingen: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.19.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.19 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Flikker is vrijwel altijd in meer of mindere mate op de achtergrond aanwezig in het net en wordt vrijwel geheel veroorzaakt door acties van alle
          aangeslotenen. Dit achtergrond-flikkerniveau P<sub>lt,achtergrond</sub>, vermeerderd met de bijdrage van de individuele aangeslotene, ΔP<sub>lt</sub>,
          levert de uiteindelijke kwaliteitsindicator voor de flikker. Hierbij worden de afzonderlijke indicatoren gesommeerd met de derde macht. Dit is een
          benadering die verband houdt met de fysiologie van het menselijk oog. Door de derde macht hebben kleine waarden voor ΔP<sub>lt</sub> (tot 0,3) slechts
          geringe invloed op de totale P<sub>lt</sub>. </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.20.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.20 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Dit houdt in dat bij een aangeslotene met een maximaal toegestane bijdrage van <br>
          ΔP<sub>lt</sub> = 0,8 de achtergrond P<sub>lt</sub> niet groter mag zijn dan 0,79, want in dat geval is de P<sub>lt</sub> precies gelijk aan 1. </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.21.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.21 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De achtergrond P<sub>lt</sub> kan worden verbeterd door het net te verzwaren. </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.5"></div>
        <br>
        <h2> 11.5 Asymmetrie</h2>
        <p> Het elektriciteitsdistributienet is een driefasensysteem. In de middenspanningsnetten wordt het grootste deel van de belasting driefasig symmetrisch
          opgenomen. In enkele gevallen, zoals bij de voeding van de spoorwegen (HSL en Betuwelijn), is de belasting tussen twee fasen aangesloten. In de
          laagspanningsnetten zijn de meeste aansluitingen op één fase gerealiseerd. Hierbij wordt geprobeerd alle eenfasebelastingen zodanig te verdelen
          dat de drie fasen zo goed mogelijk gelijk worden belast. Als gevolg zal de spanning in het distributienet praktisch driefasensymmetrisch zijn. De afwijking
          van de drie fasespanningen ten opzichte van de driefasensymmetrie wordt aangegeven met de asymmetrie. </p>
        <p> De drie fasespanningen kunnen worden gerepresenteerd met een normale, inverse en homopolaire component, zoals beschreven in paragraaf 7.5. Volgens de
          Netcode geldt voor de asymmetrie van de drie fasen in LS-netten en MS-netten tot 35 kV: </p>
        <ul>
          <li> inverse component van de spanning &lt; 2% van de normale component gedurende 95% van de 10 minuten gemiddelde waarden gedurende 1 week </li>
          <li> inverse component van de spanning &lt; 3% van de normale component voor alle meetperioden. </li>
        </ul>
        <img src="./powerquality_files/11.17.png" width="709" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.17 Voorbeeld van asymmetrie in de spanningen van de drie fasen </h5>
        <p> De asymmetrie is zichtbaar indien in een driefasensysteem de effectieve waarden van de spanningen van de drie fasen niet gelijk aan elkaar zijn of niet 120
          graden ten opzichte van elkaar verschoven zijn. Figuur 11.17 geeft een voorbeeld voor drie fasen, waarvan de spanningen 1,0 pu, 0,9 pu en 0,7 pu bedragen.
          Van het voorbeeld zijn de groottes van de componentspanningen: </p>
        <p>  <em>U<sub>0</sub> = 0,09 pu</em> <br>
           <em>U<sub>1</sub> = 0,87 pu</em> <br>
           <em>U<sub>2</sub> = 0,09 pu</em> </p>
        <p> Door asymmetrie kunnen apparaten verstoord en beschadigd raken. Een ander belangrijk gevolg van asymmetrie is dat motoren, generatoren en kabels extra
          opwarmen. Deze opwarming heeft extra energieverliezen tot gevolg en resulteert in levensduurverkorting. </p>
        <p> Asymmetrie wordt veroorzaakt door niet-symmetrische belastingen. Dit is bijvoorbeeld het geval wanneer enkelfasige belastingen niet goed over de
          verschillende fasen van een driefasen aansluiting worden verdeeld. Maar ook zware belastingen tussen twee fasen veroorzaken asymmetrie. Behalve door een
          asymmetrische belasting kan spanningsasymmetrie ook worden veroorzaakt door afwijkingen van de voeding of generatoren. Asymmetrie kan worden opgelost door
          belastingen beter te verdelen over de fasen. Ook kan het plaatsen van een nulpunttransformator (paragraaf 8.4) voor verbetering zorgen. </p>
        <p> De asymmetrie is gedefinieerd als de verhouding tussen de spanningen in het inverse en normale systeem: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.22.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.22 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Om een en ander te verduidelijken wordt de berekening van de asymmetrie toegelicht met een voorbeeld. In het net van figuur 11.5 wordt op knooppunt MS19
          aan het einde van de MS-streng een asymmetrische belasting van 100 W aangebracht tussen de twee fasen b en c. Naar verwachting zal er bij een nominale
          spanning van 10 kV een stroom van ongeveer 100 A gaan lopen. De gevolgen voor de asymmetrie kunnen worden berekend aan de hand van het vervangingsschema
          van figuur 11.18, gebaseerd op de symmetrische componentenmethode voor een tweefasenkortsluiting met impedantie, zoals beschreven in hoofdstuk 10
          (kortsluitberekeningen). Aangezien er geen contact is met aarde, kan het vervangingsschema voor de homopolaire component achterwege blijven. </p>
        <img src="./powerquality_files/11.18.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.18 Vervangingsschema symmetrische componenten voor een tweefasenbelasting </h5>
        <p> In het netwerk zijn de componenten dezelfde als die in figuur 11.5. In het vervangingsschema zijn de impedanties gelijk aan: </p>
        <ul>
          <li> Transformator: <em>Z<sub>T</sub> = 0,008 + j0,400 Ω</em> </li>
          <li> Smoorspoel: <em>Z<sub>S</sub> = j0,300 Ω</em> </li>
          <li> Kabel (9 km): <em>Z<sub>K</sub> = 9⋅(0,208 + j0,093) Ω</em></li>
        </ul>
        <p> Uit het vervangingsschema kunnen de stromen van de component-netwerken worden afgeleid: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.23.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.23 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Bovendien is <em><u>I</u><sub>2</sub></em> = <em>–<u>I</u><sub>1</sub></em>. Hieruit volgt voor de spanningen <em><u>U</u><sub>1</sub></em> en <em><u>U</u><sub>2</sub></em>: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.24.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.24 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Zodoende is de factor voor de asymmetrie gelijk aan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.25.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.25 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De hierboven berekende situatie voldoet niet aan de eisen van de Netcode (2%). </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.5.1"></div>
        <h3><br>
          11.5.1 Gevolgen voor de belastbaarheid van een kabel </h3>
        <p> Asymmetrie heeft tot gevolg dat de belastbaarheid van een kabel afneemt. Met name in laagspanningsnetten kan dit voorkomen. Bij elke afwijking van de
          driefasensymmetrie zal er een stroom door de retourgeleiders lopen, die een extra verlies tot gevolg heeft. Figuur 11.19 toont een laagspanningskabel met
          een driefasenbelasting van 3 x 80 A bij een cos(φ) van 1. Het totale belastingsvermogen is dan 55 kVA. Het laagspanningsnet wordt gevoed via een 400 kVA
          distributietransformator vanuit een voldoende sterke netvoeding. </p>
        <img src="./powerquality_files/11.19.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.19 Laagspanningskabel met belasting en voeding </h5>
        <p> In de berekening worden voor de eenvoud de impedanties van de netvoeding en de transformator buiten beschouwing gelaten. Ook de reactanties worden in dit voorbeeld buiten beschouwing gelaten. De gegevens van de laagspanningskabel zijn dan (bij een temperatuur van 20 °C): </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>R<sub>fase</sub></em></td>
              <td><em>0,0206 </em> <em>Ω</em></td>
            </tr>
            <tr>
              <td width="60"><em>R<sub>nul</sub></em></td>
              <td><em>0,0206 </em> <em>Ω</em></td>
            </tr>
            <tr>
              <td width="60"><em>R<sub>scherm</sub></em></td>
              <td><em> 0,0387 </em> <em>Ω</em></td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>nom</sub></em></td>
              <td><em> 240 A</em></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Indien de belasting netjes driefasensymmetrisch verdeeld is, is het verlies over de laagspanningskabel: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.26.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.26 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Indien de belasting op één fase is aangesloten, gaat de belastingstroom retour via de nulgeleider en het scherm en is het verlies over de
          laagspanningskabel de som van het verlies in de geleider en de retour: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.27.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.27 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het totale verlies is bij een eenfasebelasting dus vijf maal zo groot als wanneer hetzelfde vermogen via drie fasen gevoed zou worden. Hierbij is nog
          steeds uitgegaan van een temperatuur van de geleider van 20 °C. In werkelijkheid is de temperatuur hoger, omdat bij deze stroom een geleider van de
          kabel voor 100% belast is. Als gevolg hiervan zijn de weerstanden hoger en is het verlies nog groter. </p>
        <p> Indien de belasting op drie fasen is aangesloten maar niet driefasensymmetrisch verdeeld is, is het verlies gelijk aan de som van de verliezen in de drie
          geleiders en de retour. In het volgende voorbeeld zijn de stromen over de drie fasen als volgt verdeeld (<em>cos(φ)=1</em>): </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.28.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.28 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Hieruit kunnen de equivalente impedanties van de belasting worden bepaald. Deze zijn respectievelijk: </p>
        <p> <em>R<sub>1</sub> = 2,888 Ω, R<sub>2</sub> = 1,925 Ω, R<sub>3</sub> = 5,775 Ω </em></p>
        <p> Bij een driefasensymmetrisch spanningsstelsel kunnen hieruit de complexe stromen worden bepaald: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.29.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.29 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De retourstroom is gelijk aan de negatieve som van alle fasestromen: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.30.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.30 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het verlies over de kabel is tenslotte: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.31.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.31 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> In dit geval is het verlies 33% groter dan wanneer het vermogen symmetrisch over de drie fasen verdeeld zou zijn. Hiermee is aangetoond dat afwijking van
          de driefasensymmetrie leidt tot extra stromen in de retourgeleiders, extra verlies in het systeem en bovendien tot een verminderde belastbaarheid van de
          kabels. Een van de mogelijkheden om asymmetrie te verhelpen is toepassing van een nulpunttransformator, zoals beschreven in hoofdstuk 8. Ook andere
          methodes zijn beschreven in de literatuur (Cobben, 2009). </p>
        <img src="./powerquality_files/11.20.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.20 Stroomverdeling bij asymmetrische belasting op een laagspanningskabel </h5>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6"></div>
        <br>
        <h2> 11.6 Harmonischen</h2>
        <p> In alle West-Europese netten heeft de spanning een frequentie van 50 Hz. Men spreekt over harmonische vervorming indien de spanning niet zuiver sinusvormig
          is, maar vervormd is. De spanning kan worden beschreven als een sommatie van de 50 Hz-basis en sinusvormige signalen van andere frequenties. In de meeste
          gevallen gaat het hierbij om gehele veelvouden van 50 Hz, ook wel hogere harmonischen genoemd. Mogelijke gevolgen van harmonische vervorming zijn: extra
          energieverliezen, uitval van elektronische apparatuur en overbelasting van nulgeleiders. Hierom stelt de Netcode grenzen aan de totale harmonische
          vervorming. Een maat voor de harmonische vervuiling is de Total Harmonic Distortion (THD). Volgens de Netcode moet voor de harmonischen in LS-netten en
          MS-netten tot 35 kV gelden: </p>
        <ul>
          <li>relatieve spanning per harmonische is kleiner dan het in tabel 11.6 genoemde percentage voor 95% van de over 10 minuten gemiddelde waarden; voor
            harmonischen die niet vermeld zijn, geldt de kleinst vermelde waarde uit de tabel. </li>
          <li>THD ≤ 8 % voor alle harmonischen tot en met de 40-ste, gedurende 95 % van de tijd </li>
          <li>relatieve spanning per harmonische is kleiner dan 1,5 maal het in tabel 11.6 genoemde percentage voor 99,9% van de over 10 minuten gemiddelde
            waarden </li>
          <li>THD ≤ 12 % voor alle harmonischen tot en met de 40-ste, gedurende 99,9 % van de tijd. </li>
        </ul>
        <p> Ten aanzien van de spanningen van de harmonischen waarvan de frequenties gehele veelvouden zijn van de nominale frequentie, baseert de toezichthouder zich
          op de norm EN 50160. Tabel 11.6 geeft een overzicht van de maximaal toegestane waarden voor de individuele harmonische spanningen tot en met de 25-ste
          harmonische. Voor harmonischen met een ordenummer hoger dan 25 zijn geen waarden genomen omdat zij normaal gesproken klein zijn en onvoorspelbaar door
          resonantie-effecten. </p>
        <h5>Tabel 11.6 Waarden voor harmonische spanningen, in procenten van de nominale spanning </h5>
        <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="66%" colspan="4" valign="top"><p align="center"> <strong>Oneven harmonischen</strong> </p></td>
              <td width="33%" colspan="2" rowspan="2" valign="top"><p align="center"> <strong>Even harmonischen</strong> </p></td>
            </tr>
            <tr>
              <td width="33%" colspan="2" valign="top"><p align="center"> Geen veelvouden van 3 </p></td>
              <td width="33%" colspan="2" valign="top"><p align="center"> Veelvouden van 3 </p></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> Orde h </p></td>
              <td width="57" valign="top"><p align="center"> Relatieve spanning </p></td>
              <td width="57" valign="top"><p align="center"> Orde h </p></td>
              <td width="57" valign="top"><p align="center"> Relatieve spanning </p></td>
              <td width="57" valign="top"><p align="center"> Orde h </p></td>
              <td width="57" valign="top"><p align="center"> Relatieve spanning </p></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 5 </p></td>
              <td width="57" valign="top"><p align="center"> 6% </p></td>
              <td width="57" valign="top"><p align="center"> 3 </p></td>
              <td width="57" valign="top"><p align="center"> 5% </p></td>
              <td width="57" valign="top"><p align="center"> 2 </p></td>
              <td width="57" valign="top"><p align="center"> 2% </p></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 7 </p></td>
              <td width="57" valign="top"><p align="center"> 5% </p></td>
              <td width="57" valign="top"><p align="center"> 9 </p></td>
              <td width="57" valign="top"><p align="center"> 1,5% </p></td>
              <td width="57" valign="top"><p align="center"> 4 </p></td>
              <td width="57" valign="top"><p align="center"> 1% </p></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 11 </p></td>
              <td width="57" valign="top"><p align="center"> 3,5% </p></td>
              <td width="57" valign="top"><p align="center"> 15 </p></td>
              <td width="57" valign="top"><p align="center"> 0,5% </p></td>
              <td width="57" valign="top"><p align="center"> 6...24 </p></td>
              <td width="57" valign="top"><p align="center"> 0,5% </p></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 13 </p></td>
              <td width="57" valign="top"><p align="center"> 3% </p></td>
              <td width="57" valign="top"><p align="center"> 21 </p></td>
              <td width="57" valign="top"><p align="center"> 0,5% </p></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 17 </p></td>
              <td width="57" valign="top"><p align="center"> 2% </p></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 19 </p></td>
              <td width="57" valign="top"><p align="center"> 1,5% </p></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 23 </p></td>
              <td width="57" valign="top"><p align="center"> 1,5% </p></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
            </tr>
            <tr>
              <td width="57" valign="top"><p align="center"> 25 </p></td>
              <td width="57" valign="top"><p align="center"> 1,5% </p></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
              <td width="57" valign="top"></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Figuur 11.21 illustreert de invloed van een harmonische component van 250 Hz (de vijfde harmonische) met een amplitude van 20% van de amplitude van de 50 Hz-basiscomponent van de netspanning. De linkergrafiek geeft de twee harmonische componenten (50 en 250 Hz) weer en de rechtergrafiek de resulterende
          harmonisch vervormde spanning. Een dergelijke verstoring is volgens de Netcode overigens niet toelaatbaar. </p>
        <p> Harmonische vervorming wordt veroorzaakt door niet-lineaire belastingen. De belangrijkste bron van harmonische vervuiling is vermogenselektronica. Deze is
          tegenwoordig in veel apparatuur te vinden, zoals gelijkrichters van computers, televisies of besturingskasten van elektrische motoren. Ook spaarlampen,
          fluorescentielampen en omvormers voor zonnepanelen veroorzaken hogere harmonischen in het elektriciteitsnetwerk. </p>
        <div class="row">
          <div class="col-md-6"><img src="./powerquality_files/11.21a.png" width="344" alt="pics_2.11" class="img-responsive-leon-15px center-block"></div>
          <div class="col-md-6"><img src="./powerquality_files/11.21b.png" width="344" alt="pics_2.11" class="img-responsive-leon-15px center-block"></div>
        </div>
        <h5> Figuur 11.21 Voorbeeld van een spanning met sterke harmonische vervuiling: componenten en samenstelling </h5>
        <p> Harmonische stromen veroorzaken zowel in het net als bij de aangeslotenen problemen. De gevolgen en de oplossingen zijn voor iedere situatie anders en
          moeten afzonderlijk worden aangepakt. Zo kunnen bijvoorbeeld de maatregelen, waarmee de effecten van harmonischen binnen een installatie worden
          gereduceerd, een negatief effect hebben op de harmonischen in het net. Harmonische stromen en spanningen kunnen leiden tot overbelasting van nulgeleiders,
          transformatoren, condensatoren, maar ook tot oververhitting van asynchrone motoren en tot onverwachte uitschakelingen door beveiligingen. </p>
        <p> Er zijn verschillende methoden om harmonische vervuiling terug te dringen, zoals het toepassen van passieve filters voor een specifieke frequentie en actieve filters. </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.1"></div>
        <h3><br>
          11.6.1 Theorie </h3>
        <p> Een vervormde wisselstroom of wisselspanning kan wiskundig worden beschreven als een som van een gelijkstroomcomponent en een oneindige reeks van
          cosinuscomponenten, waarvan de frequentie een geheel veelvoud is van de basisfrequentie (Fourier-analyse). Als T de periode is van het signaal x(t) is de
          frequentie: f = 1/T. Het periodieke signaal x(t) kan dan geschreven worden als: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.32.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.32 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> met: <em>ω</em>=<em>2πf</em></p>
        <p> De coëfficiënten <em>c<sub>h</sub></em> vormen gezamenlijk het spectrum van het signaal <em>x(t)</em>. Zij zijn de amplitudes van de hogere harmonischen, die elk
          nog hun eigen fasehoek <em>φ<sub>h</sub></em> hebben. </p>
        <p> Figuur 11.22 toont de opbouw van een signaal uit zijn harmonische componenten. Het getoonde signaal bestaat uit een grondharmonische, een derde en een
          vijfde harmonische. Alle overige harmonische componenten hebben een amplitude van nul. De fasehoeken van alle harmonische componenten zijn nul. De
          amplitudes van de harmonische componenten zijn: </p>
        <ul>
          <li> grondharmonische: 100% </li>
          <li> derde harmonische: 33% </li>
          <li> vijfde harmonische: 20%. </li>
        </ul>
        <img src="./powerquality_files/11.22.png" width="711" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.22 Opbouw van een signaal uit harmonische componenten </h5>
        <p> Wordt in figuur 11.22 de derde harmonische verwijderd, dan ontstaat het signaal van figuur 11.21. </p>
        <p> Het is gebruikelijk om de harmonische componenten van een signaal in een histogram weer te geven. Deze weergave wordt het harmonische spectrum of
          frequentiespectrum genoemd. Figuur 11.23 illustreert het spectrum van het signaal van figuur 11.22. In het spectrum is ook de grondharmonische afgebeeld.
          Deze wordt op 100% gehouden maar is niet altijd in het spectrum afgebeeld. Meestal worden alleen de amplitudes van de hogere harmonischen weergegeven.
          Weergave van de fasehoek <em>φ<sub>h</sub></em> is alleen van belang voor de reconstructie van de golfvorm en voor het uitvoeren van harmonische
          loadflowberekeningen. </p>
        <img src="./powerquality_files/11.23.png" width="710" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.23 Frequentiespectrum van een signaal met harmonische componenten </h5>
        <p> Van een harmonische stroom kan de RMS-waarde worden berekend door sommatie van de kwadraten van de amplitudes van de harmonische componenten. </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.33.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.33 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: <em>I<sub>h</sub></em> : de effectieve waarde van de h-de harmonische component van de stroom, in A </p>
        <p> De Total Harmonic Distortion (THD) is een maat voor de totale harmonische vervuiling. Deze wordt in relatie tot de grondharmonische als volgt berekend: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.34.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.34 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De Total Harmonic Distortion kan ook berekend worden in relatie tot de RMS-waarde van het signaal: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.35.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.35 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Uit vergelijkingen 11.33 en 11.34 volgt een alternatieve wijze om de RMS-waarde van de stroom te berekenen: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.36.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.36 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Indien de grondharmonische van de stroom in figuur 11.22 en figuur 11.23 een effectieve waarde heeft van <em>I</em> A, heeft het afgebeelde harmonische signaal een
          RMS-waarde van: </p>
        <p> I<sub>rms</sub> = I⋅√(1<sup>2</sup>+0,33<sup>2</sup>+0,2<sup>2</sup>)= I⋅1,07 A. </p>
        <p> De THD in relatie tot de grondharmonische is dan: <em>THD<sub>I</sub> = √(0,33<sup>2</sup>+0,2<sup>2</sup>) / 1=0,39</em></p>
        <p> en gerelateerd aan de RMS-waarde: <em>THD<sub>rms,I</sub> = √(0,33<sup>2</sup>+0,2<sup>2</sup>) / 1,07=0,36 </em></p>
        <p> Door de harmonische stromen ontstaan harmonische spanningen in het netwerk. De RMS-waarden worden op dezelfde wijze als bij de stromen berekend: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.37.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.37 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: <em>V<sub>h</sub></em> : de effectieve waarde van de h-de harmonische component van de fasespanning in V </p>
        <p> De Total Harmonic Distortion is een maat voor de totale harmonische vervuiling van de spanning en kan op dezelfde wijze als bij de stromen berekend worden: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.38.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.38 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Uit vergelijkingen 11.37 en 11.38 volgt een alternatieve wijze om de RMS-waarde van de spanning te berekenen: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.39.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.39 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het actieve vermogen van een signaal, waarin hogere harmonischen voorkomen, is per fase: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.40.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.40 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>V<sub>h</sub></em></td>
              <td>de effectieve waarde van de harmonische fasespanning in V</td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>h</sub></em></td>
              <td>de effectieve waarde van de harmonische spanning in A</td>
            </tr>
            <tr>
              <td width="60"><em>φ<sub>h</sub></em></td>
              <td>de hoek tussen de spanningsvector en de stroomvector in radialen</td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het blindvermogen van een signaal, waarin hogere harmonischen voorkomen, is per fase gedefinieerd als: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.41.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.41 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De term <em>Q<sub>1</sub></em> is het bekende blindvermogen van de 50 Hz-component. De rechterterm (de sommatie) in vergelijking 11.41 is het aandeel van
          de hogere harmonischen in het totale blindvermogen. Deze definitie van het blindvermogen is nog steeds geldig in een zuiver sinusvormig signaal waar geen
          hogere harmonischen in voorkomen, omdat in dat geval de termen vanaf <em>h=2</em> geen bijdrage leveren. </p>
        <p> Het schijnvermogen is gedefinieerd als het product van de RMS-waarden van de stroom en de spanning: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.42.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.42 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> In vergelijking 11.42 worden de RMS-waarden berekend met formules 11.33 en 11.37. Het blijkt dat bij signalen die met hogere harmonischen vervormd zijn, de
          bekende relatie <em>S = </em><em>√</em><em>(P<sup>2</sup> + Q<sup>2</sup>)</em> tussen schijnbaar, actief en blindvermogen niet meer opgaat. Het
          verschil wordt veroorzaakt door de wisselwerking tussen de afzonderlijke harmonische componenten van spanning en stroom. Dit verschil wordt het
          distorsievermogen <em>D</em> genoemd. Met deze definitie kan het schijnvermogen <em>S</em> ook beschreven worden als functie van het actieve vermogen <em>P</em> (uit vergelijking 11.40), het blindvermogen <em>Q</em> (uit vergelijking 11.41) en het distorsievermogen <em>D</em>: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.43.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.43 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het blindvermogen van harmonisch vervuilde signalen bestaat dus uit drie componenten: </p>
        <ul>
          <li>het blindvermogen van de basisfrequentie (<em>Q<sub>1</sub></em>) dat ook wel verschuivingsblindvermogen wordt genoemd </li>
          <li>het blindvermogen van de afzonderlijke hogere harmonische componenten </li>
          <li>het blindvermogen dat ontstaat vanwege de wisselwerking tussen de verschillende hogere harmonischen, dat het distorsievermogen (<em>D</em>) wordt
            genoemd. </li>
        </ul>
        <p> Het quotiënt van het actieve vermogen en het schijnvermogen is gedefinieerd als de arbeidsfactor (total power factor). Bij een zuiver sinusvormig
          signaal is de arbeidsfactor gelijk aan de cos(φ), zodat geldt: <em>P = S</em><em>⋅</em><em>cos(</em><em>φ</em><em>)</em>. Deze cos(φ) wordt ook wel de
          fundamentele verschuivingsfactor (fundamental displacement factor) genoemd. Bij een met harmonischen vervuild signaal heeft de arbeidsfactor echter
          betrekking op het totale signaal, inclusief alle hogere harmonischen. Hierom is bij harmonisch vervormde signalen de arbeidsfactor niet gelijk aan de
          bekende cos(φ), die alleen betrekking heeft op de basisharmonische. </p>
        <p> Met behulp van een condensator is alleen de 50 Hz-component van het blindvermogen te compenseren. De component <em>D</em> wordt door een condensator beïnvloed,
          maar kan er niet door worden gecompenseerd. Indien condensatoren worden aangebracht die het totale blindvermogen <em>Q</em> compenseren, is de maximaal haalbare
          arbeidsfactor gelijk aan: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.44.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.44 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.2"></div>
        <h3><br>11.6.2 Het meten van een vervuild signaal </h3>
        <p> Bij het meten van een met harmonischen vervuild signaal volstaat alleen een meetinstrument dat in staat is de effectieve RMS-waarde te meten. Er bestaan
          ook meetinstrumenten die uitgaan van de gemiddelde waarde van signaal, maar die zijn gekalibreerd voor zuiver sinusvormige signalen, zodat zij bij sterke
          harmonische vervorming een te lage waarde zullen meten (Copper, 2002). Zo zal een op gemiddelde waarde gebaseerd meetinstrument bijvoorbeeld bij de
          voedingsstroom van een PC een waarde van 0,61 A aangeven, terwijl een op effectieve RMS-waarde gebaseerd meetinstrument een waarde van 1 A zal aangeven. De
          respons van een gemiddelde waardemeter op een enkelfasige gelijkrichter is 40% te laag. Indien vertrouwd wordt op de gemiddelde waarde, bestaat de kans dat
          stroomleidingen bij sterke harmonische vervorming overbelast raken. </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.3"></div>
        <h3><br>11.6.3 Resonantie in een elektriciteitsnet </h3>
        <p> Van het net kan een frequentiespectrum vastgesteld worden, dat voor een specifiek punt de impedantie beschrijft als functie van de frequentie. Hiermee kan
          worden beoordeeld of vervuiling met hogere harmonischen tot ongewenste effecten kan leiden. De impedantie van een component in het net dat een inductief of
          een capacitief deel heeft, is sterk afhankelijk van de frequentie. De impedantie van een spoel is, onder verwaarlozing van de weerstand: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.45.png" alt="formules_2.11"> [ Ω ]</td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.45 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: <em>L</em>: inductie, in <em>H</em></p>
        <p> De impedantie van een condensator is: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.46.png" alt="formules_2.11"> [ Ω ]</td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.46 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: <em>C</em>: capaciteit, in <em>F</em></p>
        <p> Ook de weerstand van componenten is afhankelijk van de frequentie, onder andere vanwege het skin-effect, waardoor de stroom bij toenemende frequentie meer
          aan de oppervlakte van een geleider gaat vloeien. Als gevolg neemt de weerstand toe bij hogere frequentie. </p>
        <p> In een elektriciteitsnet komen weerstanden, spoelen en condensatoren voor. Waar spoelen en condensatoren samen voorkomen, kan resonantie optreden. De
          weerstand in het resonantiecircuit heeft een dempend effect hierop. Een meting of berekening van de netimpedantie voor alle mogelijke frequenties geeft een
          indruk van de resonanties. Indien op een zekere locatie in het net parallelresonantie optreedt, is de impedantie hoog voor een specifieke frequentie.
          Indien een stroom met de resonantiefrequentie vloeit, kan de harmonische spanning hoog worden. </p>
        <img src="./powerquality_files/11.24.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.24 Impedantie-frequentiespectrum van een meetpunt in het elektriciteitsnet </h5>
        <p> Figuur 11.24 toont een voorbeeld van een willekeurig impedantie-frequentie-spectrum van een 10 kV-net. Volgens de figuur treedt in dit net op de
          voorbeeldlocatie parallelresonantie op bij een frequentie van 630 Hz. Dit is te zien doordat de weerstand bij die frequentie een piekwaarde heeft en de
          grafiek van de reactantie de horizontale as snijdt. Een tweede, minder sterk, resonantiepunt treedt op bij een frequentie van ongeveer 1330 Hz. </p>
        <p> Alhoewel de amplitude van hogere harmonische signalen sterk afneemt bij toenemende frequentie, is het mogelijk dat een harmonische met een zelfde
          frequentie als van een in het net aanwezige resonantiekring optreedt, waardoor ongewenste verhoging van spanning of stroom kan voorkomen. </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.4"></div>
        <h3><br>
          11.6.4 Harmonische stromen in de componentnetwerken en in de nulgeleider </h3>
        <p> Harmonische stromen kunnen worden gemodelleerd met behulp van de componentnetwerken (zie hoofdstuk 7). De grondharmonische van een symmetrisch belast
          symmetrisch net is de gewone 50 Hz stroom en deze vloeit alleen door het normale componentnetwerk. </p>
        <p> In een driefasenstelsel zijn de spanningen van de drie fasen 120 graden ten opzichte van elkaar verschoven. Hierdoor is de som van de drie grondharmonische
          fasestromen nul en loopt door de nulgeleider geen stroom. Door de 120 graden faseverschuiving van de grondharmonische is ook de derde harmonische component
          met 120 graden van de grondharmonische verschoven. Echter, omdat er drie perioden van de derde harmonische golf passen in één periode van de
          grondharmonische, komt deze 120 graden overeen met 360 graden van de derde harmonische. Als gevolg hiervan is de som van de derde harmonische componenten
          van de drie fasen niet meer nul, zodat er een retourstroom door de nulgeleider loopt die gelijk is aan de som van de drie derde harmonische componenten. <img src="./powerquality_files/11.25.png" width="709" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        </p><h5>Figuur 11.25 Grondharmonische met derde harmonische stromen van drie fasen en hun nuldoorgangen </h5>
        <p> Figuur 11.25 illustreert dit voor de drie grondharmonische fasen R, S en T en hun respectievelijke derde harmonischen, waarbij de nuldoorgangen zijn
          gemarkeerd. </p>
        <p> De derde harmonische stroom vloeit door het homopolaire netwerk. Deze kan echter alleen vloeien als er een retourpad voor de stroom is. Met name in
          laagspanningsnetten, die uitgerust zijn met nulgeleiders, kunnen de derde harmonische stromen voorkomen. In de meeste middenspanningsnetten zonder
          nulgeleiders komt de derde harmonische stroom niet voor. </p>
        <img src="./powerquality_files/11.26.png" width="709" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.26 Grondharmonische en vijfde harmonische stromen van drie fasen </h5>
        <p> De vijfde harmonische stroom, tenslotte, vloeit door het inverse netwerk. Dat is te zien in figuur 11.26, doordat bij een grondharmonische fasevolgorde
          R-S-T de fasevolgorde van de vijfde harmonische R-T-S is. </p>
        <p> Drie reeksen beschrijven in welk componentnetwerk de gehele oneven harmonischen voorkomen: </p>
        <ul>
          <li> normaal netwerk: <em>h = 1, 7, 13, 19, 25,</em> ... </li>
          <li> invers netwerk: h = <em>5, 11, 17, 23, 29,</em> ... </li>
          <li> homopolair netwerk: h = <em>3, 9, 15, 21, 27,</em> ... </li>
        </ul>
        <p> Naast oneven harmonischen kunnen ook even harmonischen voorkomen. Echter, bij symmetrische golfvormen zijn de amplitudes van de even harmonischen nul. Om
          die reden komen de even harmonischen niet vaak voor in elektriciteitssystemen. Even harmonischen zijn ongewenst want ze veroorzaken asymmetrie tussen de
          positieve en negatieve halve golf in golfvormen van spanning en stroom. Niet-lineaire belastingen met asymmetrische stroom-spanningkarakteristiek zijn
          bronnen van even harmonische stromen. Voorbeelden zijn vlamboogovens en gelijkrichters met één diode, die alleen een halve golf gelijkrichten.
          Ook de inrushstroom bij een transformator bevat een groot aandeel van de tweede harmonische. Even harmonischen produceren meer nadelige effecten in
          elektriciteitsvoorzieningsystemen dan oneven harmonischen. Hierom zijn de eisen voor even harmonischen in de internationale norm EN 50160, zoals samengevat
          in tabel 11.6, strenger dan voor oneven harmonischen (Barros, 2006). </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.5"></div>
        <h3><br>
          11.6.5 Harmonische bronnen </h3>
        <p> Harmonischen worden voortgebracht door niet-lineaire belastingen. In het algemeen kan een belasting, die een bron is van harmonische vervuiling, worden
          gemodelleerd als een combinatie van een lineaire belasting en een aantal stroombronnen, voor elke harmonische frequentie één. Figuur 11.27 toont
          het equivalente schema van een niet-lineaire belasting. In het equivalent worden alleen oneven harmonischen geïnjecteerd. De amplitudes van de
          stroombronnen zijn beschreven in het frequentiespectrum van de belastingstromen. De fasehoeken kunnen van nul verschillen en zijn belangrijk voor het
          reconstrueren van de golfvorm, maar worden meestal niet gegeven. </p>
        <img src="./powerquality_files/11.27.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.27 Equivalent schema van een niet-lineaire belasting </h5>
        <p> De harmonische stromen die door de niet-lineaire belasting in het distributienet worden 'geïnjecteerd', sluiten via de lineaire belastingsimpedantie
          en alle andere paden in het distributienet. Hierdoor ontstaan harmonische spanningen over alle impedanties waardoor deze harmonische stromen vloeien. De
          meeste impedanties in het distributienet zijn relatief klein, waardoor de harmonische spanningen vrij laag zullen zijn. In het geval dat door combinaties
          van inductie en capaciteit parallelresonantie optreedt, kan de spanning bij resonantiefrequenties wel vrij hoog worden. </p>
        <p> De niet-lineaire belastingen kunnen zowel kleine enkelfasige als grote driefasige belastingen zijn. Enkelfasige niet-lineaire belastingen zijn onder
          andere: </p>
        <ul>
          <li> schakelende voedingen </li>
          <li> elektronische voorschakelapparaten voor fluorescentieverlichting </li>
          <li> kleine noodstroomvoorzieningen. </li>
        </ul>
        <p> Elektronische toestellen worden gevoed via een transformator en een gelijkrichter die een condensator oplaadt, of door een schakelende voeding. In geval
          van een gelijkrichter vloeit alleen stroom indien de spanning van de condensator lager is dan de voedingspanning. Als de gelijkrichtervoeding belast wordt,
          moet iedere halve periode de condensator opgeladen worden om een gelijkspanning met weinig rimpel te verkrijgen. Bij een gelijkrichtervoeding nemen de
          amplitudes van de harmonische stromen omgekeerd evenredig met de frequentie af. Een geschakelde voeding wordt geregeld met een pulserende stroom, waardoor
          de amplitudes van de hoge frequenties groter zijn dan bij de gelijkrichtervoeding. </p>
        <img src="./powerquality_files/11.28.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.28 Frequentiespectrum harmonische stromen van een spaarlamp </h5>
        <p> Naast gelijkrichters zijn voorschakelapparaten van fluorescentieverlichting bronnen van hogere harmonischen met aanzienlijke amplitudes. Ook spaarlampen
          zijn bronnen van harmonische vervuiling. Figuur 11.28 geeft het frequentiespectrum van de harmonische stromen van een 11 W spaarlamp weer (Cobben, 2009). </p>
        <p> Voorbeelden van niet-lineaire driefasige belastingen zijn: </p>
        <ul>
          <li> gelijkrichtersystemen </li>
          <li> snelheidsgeregelde aandrijfsystemen </li>
          <li> grote UPS-systemen. </li>
        </ul>
        <p> Snelheidgeregelde aandrijvingen, UPS-systemen en omvormers zijn meestal gebaseerd op een driefasige zespulsige gelijkrichter. Deze gelijkrichters bevatten zes diodes, die elke halve cyclus per fase een puls geven. Figuur 11.29 toont het schakelschema van de zespulsige gelijkrichter. </p>
        <img src="./powerquality_files/11.29.png" width="350" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.29 Zespulsige gelijkrichter </h5>
        <p> De stromen die de zespulsige gelijkrichter voeden zijn eerder blokvormig dan sinusvormig. Figuur 11.30 toont de drie fasestromen IL1, IL2 en IL3 als functie van de tijd. De stromen door de nulgeleider en de PE zijn nul, want deze zijn niet met de gelijkrichter verbonden. </p>
        <img src="./powerquality_files/11.30.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.30 De drie fasestromen van de zespulsige gelijkrichter </h5>
        <p> De stroom van een fase van de gelijkrichter kan als een reeks van cosinuscomponenten overeenkomstig vergelijking 11.32 als volgt worden beschreven: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.47.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.47 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>ω</em></td>
              <td><em>2πf</em></td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>dc</sub></em></td>
              <td><em>gelijkstroom</em></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> In de stroom volgens vergelijking 11.47 komen geen derde harmonischen en oneven veelvouden daarvan voor. Dat klopt ook met het feit dat deze gelijkrichter
          geen sterpunt heeft en dus geen homopolair systeem waar de derde harmonische stroom in kan lopen. De stroom heeft alleen harmonischen van de orde <em>6k</em><em>±</em><em>1,</em> waarbij <em>k</em> een geheel getal is. De harmonischen van de orde <em>6k+1</em>, bevinden zich in het normale
          systeem en de harmonischen van de orde <em>6k–1</em>, bevinden zich in het inverse systeem. </p>
        <img src="./powerquality_files/11.31.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.31 Frequentiespectrum van een zespulsige gelijkrichter </h5>
        <p> Figuur 11.31 toont het frequentiespectrum van de stroom die in de verbinding tussen het distributienet en de zespulsige gelijkrichter vloeit (Arrillaga,
          1985). De amplitudes van de harmonische stromen zijn omgekeerd evenredig met het harmonische ordenummer. Hierdoor bedragen bijvoorbeeld de amplitudes van
          de stroom van de vijfde en zevende harmonischen respectievelijk 20% en 14% van de nominale stroom. </p>
        <img src="./powerquality_files/11.32.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.32 De drie fasestromen van de Yd5-transformator, die de zespulsige gelijkrichter voedt </h5>
        <p> Indien de zespulsige gelijkrichter gevoed wordt door een Yd5-transformator, is de primaire wisselstroom die door een fase loopt, gelijk aan de som van twee
          secundaire stromen die 120 graden ten opzichte van elkaar in fase verschillen. Figuur 11.32 toont de golfvorm van de primaire stromen door de drie fasen. </p>
        <p> De primaire wisselstroom kan voor een fase als volgt worden beschreven (Dixon, 2001): </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.48.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.48 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>ω</em></td>
              <td><em>2πf</em></td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>dc</sub></em></td>
              <td><em>gelijkstroom</em></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het verschil tussen de stroom van de zespulsige gelijkrichter volgens vergelijking 11.47 en de stroom bij toepassing van een Yd5-transformator volgens
          vergelijking 11.48 is dat het teken van de 5e en 7e harmonischen tegengesteld is. Datzelfde geldt ook voor het teken van de 17e en 19e harmonischen. In het
          algemeen geldt dit voor alle harmonischen van de orde <em>6k</em><em>±</em><em>1,</em> waarbij <em>k</em> een oneven geheel getal is. </p>
        <img src="./powerquality_files/11.33.png" width="350" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.33 Twaalfpulsige gelijkrichter </h5>
        <p> Door nu twee identieke zespulsige gelijkrichters te gebruiken en deze te voeden door een Yy0d5-driewikkelingstransformator, zoals weergegeven in figuur
          11.33, worden de stromen (beschreven met vergelijkingen 11.47 en 11.48) aan primaire zijde opgeteld. Als gevolg heffen de harmonischen met tegengesteld
          teken elkaar op. In dit geval zijn dat de harmonischen van de orde <em>6k</em><em>±</em><em>1,</em> waarbij <em>k</em> een oneven geheel getal is,
          zoals de 5e, 7e, 17e en 19e harmonischen. De primaire stroom van de driewikkelingstransformator kan als volgt worden beschreven: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.49.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.49 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Deze serie bevat alleen harmonischen van de orde <em>12k</em><em>±</em><em>1,</em> waarbij <em>k</em> een geheel getal is. Het systeem wordt een
          twaalfpulsige gelijkrichter genoemd. De harmonischen van de orde <em>6k</em><em>±</em><em>1,</em> waarbij <em>k</em> een oneven geheel getal is,
          vloeien alleen tussen de twee secundaire transformatorwikkelingen en vloeien niet naar het voedende net. Figuur 11.34 toont de golfvorm van de stromen door
          de drie fasen van de twaalfpulsige gelijkrichter. Duidelijk zichtbaar is dat deze golfvorm, in vergelijking met de stroom van de zespulsige gelijkrichter,
          de sinusvorm al beter benadert. </p>
        <img src="./powerquality_files/11.34.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.34 De drie fasestromen van de twaalfpulsige gelijkrichter bij een Yy0d5-transformator </h5>
        <p> Dit systeem is duurder dan de zespulsige gelijkrichter, maar levert een aanzienlijke reductie op de harmonische vervuiling. Bij grote vermogens wordt vaak
          geëist dat deze via een twaalfpulsige gelijkrichter worden gevoed. Figuur 11.35 toont het frequentiespectrum, waarin duidelijk zichtbaar is dat de
          eerste harmonische de 11e is, met een amplitude van 9%. </p>
        <img src="./powerquality_files/11.35.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.35 Frequentiespectrum van een twaalfpulsige gelijkrichter </h5>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.6"></div>
        <h3><br>
          11.6.6 Problemen door harmonischen</h3>
        <p> Aan het begin van deze paragraaf is al een aantal mogelijke problemen aangegeven die door harmonischen worden veroorzaakt. Harmonische stromen en
          spanningen kunnen leiden tot: </p>
        <ul>
          <li> overbelasting van nulgeleiders </li>
          <li> overbelasting van transformatoren </li>
          <li> overbelasting van condensatoren </li>
          <li> oververhitting van asynchrone motoren </li>
          <li> onverwachtse uitschakelingen door beveiligingen. </li>
        </ul>
        <h6> Overbelasting van de nulgeleider </h6>
        <p> Zoals gesteld in paragraaf 11.6.4 leidt een harmonische stroom, waarvan het ordenummer gelijk is aan een geheel veelvoud van 3, tot een stroom in de
          nulgeleider. Dit probleem komt alleen in netten met een nulgeleider voor, waar de belastingen tussen de fasen en nul zijn geschakeld, zoals in
          LS-netwerken. Met name bij installaties waarin schakelende voedingen of fluorescentieverlichting is toegepast, moet rekening gehouden worden met de
          retourstroom, die groter kan worden dan de fasestroom. Met een voorbeeld wordt de invloed van de harmonische stromen op de nulgeleider toegelicht. Het
          voorbeeld betreft een netwerk, waarbij de belasting volledig bestaat uit spaarlampen waarvan het frequentiespectrum is weergegeven in figuur 11.28. In het
          voorbeeld is de 19e harmonische de hoogste. De stroomsterkte van de basisharmonische is gegeven: <em>I<sub>1</sub> = 80 A</em>. Tabel 11.7 geeft de details
          van de berekening van de RMS-waarden van de stroom door de fasen en de stroom door de retourleiding. De berekening verloopt volgens vergelijking 11.33. </p>
        <h5>Tabel 11.7 Berekening van de rms-waarde van de fase- en retourstroom voor de spaarlampen </h5>
        <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> <strong>h</strong> </p></td>
              <td width="57" nowrap="" valign="top"><p align="center"> <strong>I<sub>h</sub> (%)</strong> </p></td>
              <td width="57" nowrap="" valign="top"><p align="center"> <strong>I<sub>h</sub> (A)</strong> </p></td>
              <td width="57" nowrap="" valign="top"><p align="center"> <strong>I<sub>k</sub><sup>2</sup> (A<sup>2</sup>)</strong> </p></td>
              <td width="57" nowrap="" valign="top"><p align="center"> <strong>I<sub>retour</sub> (A)</strong> </p></td>
              <td width="57" nowrap="" valign="top"><p align="center"> <strong>I<sub>retour</sub><sup>2</sup> (A<sup>2</sup>)</strong> </p></td>
            </tr>
            <tr>
              <td width="16%" nowrap="" valign="top"><p align="center"> 1 </p></td>
              <td width="16%" nowrap="" valign="top"><p align="right"> 100 </p></td>
              <td width="16%" nowrap="" valign="top"><p align="right"> 80,0 </p></td>
              <td width="16%" nowrap="" valign="top"><p align="right"> 6400 </p></td>
              <td width="16%" nowrap="" valign="top"></td>
              <td width="16%" nowrap="" valign="top"></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 3 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 80 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 64,0 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 4096 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 192 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 36864 </p></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 5 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 60 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 48,0 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 2304 </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 7 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 40 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 32,0 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 1024 </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 9 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 38 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 30,4 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 924 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 91 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 8317 </p></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 11 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 38 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 30,4 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 924 </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 13 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 30 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 24,0 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 576 </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 15 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 20 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 16,0 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 256 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 48 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 2304 </p></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 17 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 20 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 16,0 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 256 </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"><p align="center"> 19 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 20 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 16,0 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 256 </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"><p align="right"> –––––– + </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"><p align="right"> –––––– + </p></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 17016 </p></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 47485 </p></td>
            </tr>
            <tr>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"></td>
              <td width="57" nowrap="" valign="top"><p align="right"> I<sub>rms</sub>: </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 130 </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> I<sub>rms</sub>: </p></td>
              <td width="57" nowrap="" valign="top"><p align="right"> 218 </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Volgens paragraaf 11.6.4 vloeien alleen de stromen van de 3e, 9e en 15e harmonischen door de nulgeleider, die in dit voorbeeld het enige retourpad vormt.
          Dit komt doordat de stromen van de basisfrequentie in de drie fasen een hoek van 120 graden ten opzichte van elkaar maken. Hierdoor hebben alle harmonische
          stromen met een ordenummer van 3 of een geheel veelvoud daarvan dezelfde fasehoek ten opzichte van elkaar, zoals afgebeeld in figuur 11.25. Deze hogere
          harmonische stromen vloeien dan met dezelfde fasehoek door de retourgeleider. Als gevolg vloeit elke fasestroom van de 3e, 9e en 15e harmonische drie maal
          zo sterk door de retourgeleider. De resultaten van de berekening zijn in het schema van figuur 11.36 samengevat. </p>
        <img src="./powerquality_files/11.36.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.36 Invloed van de derde harmonische op de stromen door de fasen en de nulgeleider </h5>
        <p> De harmonische loadflowberekening geeft inzicht in de RMS-waarden van de stromen en spanningen als gevolg van de bedrijfssituatie met harmonische
          vervuiling. De stroom door de fasegeleiders bestaat uit de grondharmonische plus alle harmonische stromen. De stroom door de nulgeleider bestaat uit drie
          maal de harmonischen waarvan het ordenummer een oneven veelvoud van drie is. Aangezien de amplitude van de derde harmonische stroom 80% bedraagt van de
          grondharmonische, is de stroom door de nulgeleider groter dan de stroom door de fasegeleiders. Hiermee moet bij het dimensioneren van LS-installaties
          rekening worden gehouden. </p>
        <h6> Overbelasting van transformatoren </h6>
        <p> Wervelstroomverliezen zijn een belangrijk onderdeel van de koperverliezen van een transformator en deze zijn afhankelijk van het kwadraat van het harmonische ordenummer. Dit heeft grote gevolgen voor de verliezen van transformatoren die bijvoorbeeld grote computersystemen voeden. Hiermee kan rekening worden gehouden door middel van een <em>K</em>-factor, die bij elke transformator gespecificeerd is (zie paragraaf 11.6.7). </p>
        <h6> Overbelasting van condensatoren </h6>
        <p> De impedantie van een condensator is omgekeerd evenredig met de frequentie (vergelijking 11.46). Als gevolg zullen cos(φ) verbeterende condensatoren bij een grote hoeveelheid hoge harmonischen een grote stroom trekken. Hierdoor kunnen zij beschadigen. Bovendien kunnen condensatoren met de inductie in het net in resonantie geraken, waardoor grote harmonische spanningen kunnen ontstaan. </p>
        <h6> Overbelasting van asynchrone motoren </h6>
        <p> Harmonische spanningen veroorzaken in asynchrone motoren wervelstroomverliezen zoals bij de transformatoren. Bovendien hebben de harmonische velden in de stator een tegenwerkend effect op rotatie van de rotor. In de rotor geïnduceerde harmonische stromen leiden tot extra rotorverliezen. </p>
        <h6> Onverwachtse uitschakelingen door beveiliging </h6>
        <p> Aardlekschakelaars kunnen onverwachts uitschakelen doordat zij reageren op capacitieve stromen door eventueel aanwezige condensatoren. Bovendien worden smeltveiligheden door de hogere harmonische stromen extra verwarmd, waardoor zij eerder uitschakelen dan verwacht. </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.7"></div>
        <h3><br>
          11.6.7 Transformator</h3>
        <p> De verliezen in transformatoren bestaan uit magnetiseringsverliezen in de transformatorkern en uit weerstandsverliezen en wervelstroomverliezen (Eddy
          current) in de windingen. Van al deze verliezen moet bij het aanwezig zijn van hogere harmonischen goed rekening gehouden worden met de
          wervelstroomverliezen, want deze zijn kwadratisch afhankelijk van de frequentie. De toename van de verliezen hangt nauw samen met het harmonische spectrum van de belastingstroom. </p>
        <p> Door de hogere harmonische stromen worden transformatoren extra belast. Als gevolg hiervan moet de maximale belasting van de transformator worden
          gereduceerd om levensduurverkorting of beschadiging ten gevolge van te hoge temperaturen te voorkomen. De noodzakelijke belastingsreductie kan worden
          geschat met behulp van de zogenaamde <em>K</em>-factor en de reductiefactor <em>K</em>. Deze factoren zijn indicatief voor de hoeveelheid harmonischen in de stroom en kunnen gemeten worden. Bij transformatoren is de waarde van de <em>K</em>-factor gespecificeerd. </p>
        <p> Het wervelstroomverlies voor een bepaalde harmonische stroom is: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.50.png" alt="formules_2.11"> (W)</td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.50 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>P<sub>EC,h</sub></em></td>
              <td>wervelstroomverlies bij harmonische met orde <em>h</em></td>
            </tr>
            <tr>
              <td width="60"><em>P<sub>EC,0</sub></em></td>
              <td>wervelstroomverlies bij de basisfrequentie <em>f</em></td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>h</sub></em></td>
              <td>amplitude van de stroom bij harmonische met orde <em>h</em></td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>rms</sub></em></td>
              <td>RMS-waarde van de stroom (formule 11.33). </td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het totale wervelstroomverlies wordt berekend door de wervelstroomverliezen voor alle harmonischen en voor de basisfrequentie te sommeren: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.51.png" alt="formules_2.11"> (W)</td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.51 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Er bestaan twee methodes om de wervelstroomverliezen in rekening te brengen voor het dimensioneren van een transformator. De eerste methode is afkomstig uit de Verenigde Staten en berekent een <em>K</em>-factor uit het harmonische spectrum, waarmee een voor deze waarde geschikte transformator wordt uitgezocht. De tweede methode wordt in Europa toegepast en berekent de belastingsreductie (de-rating) van de transformator zodat de transformator niet boven zijn specificaties belast wordt. Deze belastingsreductie wordt aangegeven met de reductiefactor <em>K</em>. De <em>K</em>-factor en de reductiefactor <em>K</em> worden niet op dezelfde manier berekend en de resultaten zijn numeriek verschillend (Copper, 2000). </p>
        <h6> <em>K</em>-factor </h6>
        <p> De <em>K</em>-factor is een vermenigvuldigingsfactor voor het berekenen van de toename van de wervelstroomverliezen. Deze factor wordt als volgt berekend: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.52.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.52 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De <em>K</em>-factor wordt gemeten door in de handel zijnde meetinstrumenten en zegt meer over de belasting dan over de transformator. De <em>K</em>-factor van een PC is bijvoorbeeld 11,6. Indien eenmaal de <em>K</em>-factor voor de belasting bekend is, kan de geschikte transformator worden gekozen door er een te kiezen waarvan de door de fabrikant gespecificeerde <em>K</em>-waarde groter is dan de gemeten waarde. Transformatoren zijn leverbaar met standaard <em>K</em>-waarden in de reeks van: 4, 9, 13, 20, 30, 40, 50. </p>
        <h6> Reductiefactor <em>K</em> </h6>
        <p> De reductiefactor <em>K</em> is een factor voor het berekenen van de reductie van de transformatorbelasting. Deze factor wordt als volgt berekend: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.53.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.53 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>e</em></td>
              <td>verhouding tussen het wervelstroomverlies bij de basisfrequentie en het Ohmse verlies, beide bij de referentietemperatuur; de waarde wordt gespecificeerd door de fabrikant en ligt tussen 0,05 en 0,1 </td>
            </tr>
            <tr>
              <td width="60"><em>q</em></td>
              <td>constante die sterk afhangt van de constructie van de transformator; de waarde wordt gespecificeerd door de fabrikant en ligt tussen 1,5 en 1,7</td>
            </tr>
            <tr>
              <td width="60"><em>h</em></td>
              <td>harmonische orde </td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>h</sub></em></td>
              <td>amplitude van de stroom bij harmonische met orde <em>h</em></td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>rms</sub></em></td>
              <td>RMS-waarde van de stroom (formule 11.33) </td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>1</sub></em></td>
              <td>amplitude van de stroom bij de basisfrequentie.</td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Het voordeel van een transformator die is gebouwd voor een specifieke <em>K</em>-factor ten opzichte van toepassing van een met een reductiefactor
          overgedimensioneerde standaardtransformator is dat door keuzes aangaande de constructie de wervelstromen laag zijn gehouden. Hierdoor hoeft de
          transformator niet overgedimensioneerd te worden. Een overgedimensioneerde transformator is minder efficiënt en is moeilijker selectief te beveiligen.
          Bij een ruim gedimensioneerde transformator treedt een relatief hoge inrush-stroom op, die tot ongewenste afschakeling kan leiden. </p>
        <br>
        <div class="row-ohm-center-dark">
          <h6> Rekenvoorbeeld </h6>
          <p> Als voorbeeld worden beide methodes uitgewerkt voor een belasting die vanuit een gelijkrichter gevoed wordt. Figuur 11.31 toont het frequentiespectrum van de stroom in de verbinding tussen het distributienet en de zespulsige gelijkrichter. De <em>K</em>-factor kan met behulp van een spreadsheet berekend worden. Hierbij wordt gebruik gemaakt van de RMS-waarde van de stroom, die met de tweede en derde kolommen wordt uitgerekend. De vierde, vijfde en zesde kolommen
            worden gebruikt om de sommatie van vergelijking 11.52 te bepalen. </p>
          <h5>Tabel 11.8 Berekening van de <em>K</em>-factor</h5>
          <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
            <tbody>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> <strong>h</strong> </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> <strong>I<sub>h</sub>/I<sub>1</sub></strong> </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> <strong>(I<sub>h</sub>/I<sub>1</sub>)<sup>2</sup></strong> </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> <strong>I<sub>h</sub>/I<sub>rms</sub></strong> </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> <strong>(I<sub>h</sub>/I<sub>rms</sub>)<sup>2</sup></strong> </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> <strong>(I<sub>h</sub>/I<sub>rms</sub>)<sup>2</sup> x h<sup>2</sup></strong> </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> 1 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 1,000 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 1,000 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,962 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,925 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,925 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> 5 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,200 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,040 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,192 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,037 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,925 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> 7 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,143 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,020 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,138 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,019 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,927 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> 11 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,091 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,008 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,088 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,008 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,927 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> 13 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,077 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,006 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,074 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,005 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,927 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> 17 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,059 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,003 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,057 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,003 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,931 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"><p align="center"> 19 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,053 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,003 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,051 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,003 </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 0,938 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"><p align="center"> --------- </p></td>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"><p align="center"> --------- </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"><p align="center"> Som: </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 1,081 </p></td>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"><p align="center"> Som: </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 6,500 </p></td>
              </tr>
              <tr>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"><p align="center"> I<sub>rms</sub>: </p></td>
                <td width="57" nowrap="" valign="top"><p align="center"> 1,040 </p></td>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"></td>
                <td width="57" nowrap="" valign="top"></td>
              </tr>
            </tbody>
          </table>
          <br>
          <p> De som van de laatste kolom is gelijk aan de waarde van de <em>K</em>-factor. In dit voorbeeld voldoet een standaard transformator met een <em>K</em>-waarde van 9 of hoger
            om de zespulsige gelijkrichter te voeden. </p>
          <p> Bij de tweede methode wordt de belastingreductie van de transformator berekend. Hierbij wordt net als in tabel 11.8 gebruik gemaakt van de RMS-waarde van
            de stroom, die met de tweede en derde kolommen wordt uitgerekend. De vierde en vijfde kolommen worden gebruikt om de sommatie van vergelijking 11.53 (onder
            het wortelteken) te bepalen. Hierbij is uitgegaan van een waarde van q gelijk aan 1,7<em>.</em> </p>
          <h5> Tabel 11.9 Berekening van de reductiefactor <em>K</em> </h5>
          <table border="1" bordercolor="#CBCBCB" cellspacing="0" cellpadding="0" width="100%">
            <tbody>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> <strong>h</strong> </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> <strong>I<sub>h</sub>/I<sub>1</sub></strong> </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> <strong>(I<sub>h</sub>/I<sub>1</sub>)<sup>2</sup></strong> </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> <strong>h<sup>q</sup></strong> </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> <strong>(I<sub>h</sub>/I<sub>1</sub>)<sup>2</sup> x h<sup>q</sup></strong> </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> 1 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 1,000 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 1,000 </p></td>
                <td width="68" nowrap="" valign="top"></td>
                <td width="68" nowrap="" valign="top"></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> 5 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,200 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,040 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 15,426 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,617 </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> 7 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,143 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,020 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 27,332 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,559 </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> 11 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,091 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,008 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 58,934 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,488 </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> 13 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,077 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,006 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 78,290 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,464 </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> 17 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,059 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,003 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 123,527 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,430 </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"><p align="center"> 19 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,053 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,003 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 149,239 </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 0,419 </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"></td>
                <td width="68" nowrap="" valign="top"></td>
                <td width="68" nowrap="" valign="top"><p align="center"> --------- </p></td>
                <td width="68" nowrap="" valign="top"></td>
                <td width="68" nowrap="" valign="top"><p align="center"> --------- </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"></td>
                <td width="68" nowrap="" valign="top"><p align="right"> Som: </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 1,081 </p></td>
                <td width="68" nowrap="" valign="top"><p align="right"> Som: </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 2,977 </p></td>
              </tr>
              <tr>
                <td width="68" nowrap="" valign="top"></td>
                <td width="68" nowrap="" valign="top"><p align="right"> I<sub>rms</sub>: </p></td>
                <td width="68" nowrap="" valign="top"><p align="center"> 1,040 </p></td>
                <td width="68" nowrap="" valign="top"></td>
                <td width="68" nowrap="" valign="top"></td>
              </tr>
            </tbody>
          </table>
          <br>
          <p> Indien voorts wordt uitgegaan van een waarde van <em>e</em> gelijk aan <em>0,1</em>, dan wordt de reductiefactor <em>K</em> als volgt bepaald: </p>
          <table border="0" cellspacing="0" cellpadding="0" width="100%">
            <tbody>
              <tr>
                <td width="90%"><img src="./powerquality_files/formule-11.54.png" alt="formules_2.11"></td>
                <td width="2%"><p align="left"> [ </p></td>
                <td width="6%"><p align="center"> 11.54 </p></td>
                <td width="2%"><p align="right"> ] </p></td>
              </tr>
            </tbody>
          </table>
          <br>
          <p> Als gevolg mag de transformator met maximaal <em>100/K = 89%</em> belast worden. </p>
        </div>
        <br>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.8"></div>
        <h3><br>
          11.6.8 Filters </h3>
        <p> Er bestaan meerdere methoden om de harmonischen in een netwerk te reduceren. Elke methode heeft voor- en nadelen. Enkele methoden zijn: </p>
        <ul>
          <li>vervuilende belasting aansluiten op een sterker net </li>
          <li> passieve filters </li>
          <li> actieve filters. </li>
        </ul>
        <p> De eerste methode berust op het principe dat de gevolgen van de harmonische stromen in een net met lage netimpedantie minder sterke gevolgen heeft voor de
          vervuiling van de netspanning. In het geval dat dat niet helpt, kan worden overwogen de vervuilende belasting op een separaat 'vuil' net aan te sluiten,
          dat eventueel door een separate transformator wordt gevoed. </p>
        <p> Passieve filters kunnen harmonische stromen blokkeren of doorlaten. Het blokkeren wordt gedaan met een sperfilter, bestaande uit een parallelschakeling van
          een spoel en een condensator. De impedantie van zo een filter is hoog voor stromen met de resonantiefrequentie. Een sperfilter kan worden toegepast in
          serie met de toevoerleiding van een installatie. Daarnaast bestaat het doorlaat- of zuigfilter uit een serieschakeling van een spoel en een condensator. De
          impedantie van zo een filter is juist heel laag voor stromen met de resonantiefrequentie. Deze filters worden toegepast tussen de fasen of tussen fasen en
          nul en kunnen harmonischen van specifieke resonantiefrequenties wegfilteren. Eventueel kunnen meerdere filters voor diverse resonantiefrequenties parallel
          worden toegepast. </p>
        <p> Actieve filters meten de harmonische vervuiling in de belastingstroom en injecteren de hogere harmonische stromen op een zodanige wijze dat de voeding
          vanuit het elektriciteitsnet zoveel mogelijk alleen de stroom van de basisfrequentie 'ziet'. Deze filters kunnen goed worden toegepast in situaties waar de
          belasting veel en sterk varieert, omdat het in die gevallen niet mogelijk is met passieve filters te werken. In de praktijk wordt de grootte van de hogere
          harmonische stromen hiermee met 90% verlaagd (Copper, 2002-2). </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.9"></div>
        <h3><br>
          11.6.9 Modellering componenten</h3>
        <p> Het modelleren van componenten is in de literatuur uitvoerig beschreven (Acha, 2001), (Arrillaga, 1997). Er zijn diverse manieren om dit te doen,
          afhankelijk van de mate van detaillering en asymmetrie in het net. Ook kan zover gegaan worden dat het gedrag van de modellen beïnvloed wordt door de
          harmonische vervuiling in het net. In de meeste praktische situaties is het voldoende nauwkeurig om te kiezen voor een model dat gebaseerd is op een
          symmetrisch driefasensysteem met driefasensymmetrische harmonische bronnen. Hierbij worden alleen de oneven harmonischen geëvalueerd (paragraaf
          11.6.4). </p>
        <p> De niet-lineaire bronnen worden gemodelleerd met stroombronnen voor iedere gespecificeerde harmonische stroominjectie. Deze zijn beschreven in paragraaf
          11.6.5. Alle netcomponenten, zoals kabels, belastingen, motoren, condensatoren en spoelen, hebben een model voor hogere frequenties en worden beschreven
          met serie- en dwarsimpedanties. </p>
        <h6> Bovengrondse verbinding en kabel </h6>
        <p> De bovengrondse verbinding en de ondergrondse kabel worden gemodelleerd met het model van de lange transmissielijn. Dit model wordt ook wel aangeduid als
          het distributed parameter model. Figuur 11.37 geeft het model weer als een pi-model van een langsadmittantie en twee dwarsadmittanties. </p>
        <img src="./powerquality_files/11.37.png" width="300" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5>Figuur 11.37  Model van een kabel of bovengrondse lijn </h5>
        <p> De waarden van de admittanties worden als volgt bepaald voor een specifieke frequentie van orde <em>h</em>: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.55.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.55 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Waarin <em>Z<sub>c</sub></em> de karakteristieke impedantie is en <em>θ</em> de karakteristieke hoek: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.55a.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left">  </p></td>
              <td width="6%"><p align="center">  </p></td>
              <td width="2%"><p align="right">  </p></td>
            </tr>
          </tbody>
        </table>
        <p> met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>R</em></td>
              <td>weerstand in Ω/km </td>
            </tr>
            <tr>
              <td width="60"><em>L</em></td>
              <td>zelfinductie in H/km </td>
            </tr>
            <tr>
              <td width="60"><em>G</em></td>
              <td>shuntgeleiding in S/km</td>
            </tr>
            <tr>
              <td width="60"><em>C</em></td>
              <td>capaciteit in F/km</td>
            </tr>
            <tr>
              <td width="60"><em>l</em></td>
              <td>lengte in km</td>
            </tr>
            <tr>
              <td width="60"><em>h</em></td>
              <td>harmonische orde nummer</td>
            </tr>
            <tr>
              <td width="60"><em>ω</em></td>
              <td>basishoekfrequentie (<em>2πf</em>) </td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De gegevens <em>R</em>, <em>L</em> en <em>C</em> zijn de normale parameters van de kabel of lijn tijdens normaal bedrijf. De shuntgeleiding is een maat voor de lekweerstand tussen geleider en afscherming. De lekweerstand is meestal zeer groot, waardoor de shuntgeleiding zeer klein is en meestal verwaarloosd wordt. </p>
        <h6> Transformator </h6>
        <p> De impedantie van de transformator wordt bepaald zoals beschreven in hoofdstuk 8 (Modellen). Hieruit volgen waarden voor de weerstand (<em>R<sub>T,50</sub></em>) en de reactantie (<em>X<sub>T,50</sub></em>) bij de basisfrequentie. De reactantie is lineair afhankelijk van de frequentie. De weerstand is eveneens afhankelijk van de frequentie. Door het skin-effect gaat de stroom aan de buitenkant van een geleider lopen. Bij hogere frequentie neemt dit verschijnsel toe. Het is gebruikelijk de weerstand evenredig met de wortel van <em>h</em> te laten toenemen (Arrillaga, 1985). De impedantie voor een frequentie van orde <em>h</em> wordt dan als volgt bepaald: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.56.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.56 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <h6> Netvoeding </h6>
        <p> De netvoeding wordt gemodelleerd met een vaste spanningsbron achter de kortsluitimpedantie. De reactantie wordt bepaald door de inductie en de frequentie: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.57.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.57 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <h6> Condensator </h6>
        <p> De condensator is een shuntelement. De waarde van de admittantie wordt vanuit de capaciteit of vanuit de nominale blindvermogensinjectie bepaald. De
          geleiding wordt hierbij nul verondersteld: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.58.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.58 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <h6> Zuigfilter </h6>
        <p> Door serieschakeling van een spoel en een condensator kan een R-L-C filter worden gemaakt. De impedantie kan worden afgeleid uit de filterfrequentie en de filterkwaliteit. De grootte van de condensator is gegeven in Mvar of in μF. Uitgangspunt is het reactieve vermogen van de condensator bij de nominale frequentie: <em>Q<sub>c</sub></em>. De weerstand en de inductie volgen uit de filterfrequentie en de kwaliteitsfactor. De reactantie van de condensator bij de basisfrequentie wordt als volgt berekend: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.59.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.59 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Hierin is <em>U<sub>nom</sub></em> de nominale spanning in kV en <em>h<sub>f</sub></em> het quotiënt van de filterfrequentie en de basisfrequentie. De inductie van de
          spoel bij de basisfrequentie wordt als volgt berekend: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.60.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.60 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De weerstand van het filter wordt bepaald uit de gewenste kwaliteitsfactor <em>q</em>. Deze ligt doorgaans tussen 20 en 30: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.61.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.61 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De impedantie van het filter voor een harmonische frequentie met ordenummer <em>h</em> is dan tenslotte: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.62.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.62 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <h6> Shuntspoel </h6>
        <p> De waarde van de admittantie van de shuntspoel wordt vanuit de inductie of vanuit de nominale blindvermogensconsumptie bepaald. De weerstand wordt daarbij nul verondersteld: </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.63.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.63 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <h6> Synchrone generator en motor </h6>
        <p> De synchrone machine is voor de harmonischen een belasting. Het model is (Arrillaga, 1997): </p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.64.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.64 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>R<sub>SM,50</sub></em></td>
              <td>fictieve synchrone machineweerstand bij basisfrequentie in Ω </td>
            </tr>
            <tr>
              <td width="60"><em>X<sub>d</sub>"</em></td>
              <td>subtransiënte reactantie bij basisfrequentie in Ω </td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Van de synchrone machine is hierbij aangenomen dat de wikkelingen in driehoek geschakeld zijn zodat deze geen sterpunt heeft en geen model in het
          homopolaire systeem heeft. </p>
        <h6> Asynchrone generator en motor </h6>
        <p> Van de asynchrone machine wordt de hoofdveldimpedantie verwaarloosd. Voorts wordt uitgegaan van ervaringsgetallen, zoals de verhouding van de stator- en
          rotorweerstand met behulp van de constanten a en b. Voor de machine-impedantie voor harmonischen (Arrillaga, 1997) geldt: </p>
          <p>Reactantie:</p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.65a.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.65 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <p>Weerstand voor normale netwerk:</p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.65b.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.65 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <p>Weerstand voor inverse netwerk:</p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.65c.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.65 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>R<sub>SM,50</sub></em></td>
              <td>totale motorweerstand met stilstaande rotor bij basisfrequentie in Ω </td>
            </tr>
            <tr>
              <td width="60"><em>X<sub>SM,50</sub></em></td>
              <td>motor kortsluitreactantie bij basisfrequentie in Ω </td>
            </tr>
            <tr>
              <td width="60"><em>a</em></td>
              <td>0,45 </td>
            </tr>
            <tr>
              <td width="60"><em>b</em></td>
              <td>0,55</td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> De asynchrone machine is dus een van de weinige componenten waarvan het model voor het inverse systeem afwijkt van het normale systeem. Van de asynchrone
          machine is hierbij aangenomen dat de wikkelingen in driehoek geschakeld zijn zodat deze geen sterpunt heeft en geen model in het homopolaire systeem heeft. </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.6.10"></div>
        <h3><br>
          11.6.10 Aansluitcriteria</h3>
        <p> Een belasting die harmonische stromen produceert, veroorzaakt harmonische vervuiling in de netspanning. De mate waarin de netspanning vervuild wordt, hangt af van het nominale vermogen van de belasting in relatie tot het kortsluitvermogen van het voedende net. In de internationale norm IEC 61000-3-12 wordt deze verhouding aangeduid met de verhouding (ratio) <em>R<sub>sce</sub>:</em></p>
        <table border="0" cellspacing="0" cellpadding="0" width="100%">
          <tbody>
            <tr>
              <td width="90%"><img src="./powerquality_files/formule-11.66.png" alt="formules_2.11"></td>
              <td width="2%"><p align="left"> [ </p></td>
              <td width="6%"><p align="center"> 11.66 </p></td>
              <td width="2%"><p align="right"> ] </p></td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Met: </p>
        <table width="100%" border="0" cellpadding="0" cellspacing="0">
          <tbody>
            <tr>
              <td width="60"><em>U<sub>nom</sub></em></td>
              <td>nominale gekoppelde netspanning </td>
            </tr>
            <tr>
              <td width="60"><em>Z<sub>net</sub></em></td>
              <td>fase-impedantie van het voedende net</td>
            </tr>
            <tr>
              <td width="60"><em>I<sub>belasting,nom</sub></em></td>
              <td>nominale stroom van de belasting</td>
            </tr>
          </tbody>
        </table>
        <br>
        <p> Een apparaat met een nominale stroom kleiner dan 16 A wordt getoetst aan IEC 61000-3-2. Indien het apparaat voldoet, kan het worden aangesloten. Bij
          apparaten met een grotere nominale stroom, maar maximaal 75 A, wordt getoetst aan de norm IEC 61000-3-12. Indien deze apparaten voldoen aan de norm kunnen
          zij worden aangesloten indien de waarde van de verhouding R<sub>sce</sub> minimaal 33 is. Bij een hogere waarde worden grotere harmonische stromen
          toegelaten. Indien de verhouding kleiner is dan 33, kunnen de apparaten worden aangesloten nadat bekeken is of de harmonische vervuiling niet leidt tot
          overschrijding van de norm EN 50160. Voor apparaten met een nominale stroom groter dan 75 A moet de invloed op de harmonische vervuiling nader worden
          geanalyseerd. Meer informatie hierover is te vinden in de literatuur (Cobben, 2009). </p>
        <a href="https://www.phasetophase.nl/boek/boek_2_11.html#top"><span class="glyphicon glyphicon glyphicon-arrow-up"></span></a>
        <div id="_11.7"></div>
        <br>
        <h2>11.7 Classificatie van Power Quality </h2>
        <p> Teneinde meetresultaten goed te kunnen presenteren en te vergelijken is een methode ontwikkeld (Cobben, 2007), waarbij de afzonderlijk te onderscheiden
          Power Quality-onderdelen worden ingedeeld op zes niveaus, variërend van A (zeer goed) tot F (zeer slecht). De eisen van de Netcode liggen op de grens
          van de categorieën C en D. </p>
        <img src="./powerquality_files/11.38.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.38 Classificatie van Power Quality aspecten voor een aantal jaren </h5>
        <p> Figuur 11.38 toont als voorbeeld de resultaten van een serie metingen op 13 locaties in de jaren 2001 tot en met 2007 (Provoost, 2009). Hierin is te zien
          dat op alle meetlocaties voldaan wordt aan de eisen ten aanzien van dips, harmonischen en asymmetrie, maar dat een aantal meetlocaties minder goed scoren
          op het gebied van langzame spanningsvariaties, frequentie en flikker. </p>
        <img src="./powerquality_files/11.39.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.39 Classificatie van Power Quality aspect flikker (Plt) </h5>
        <p> Voor alle metingen kunnen gemiddelde waarden en standaardafwijkingen worden berekend. Door de berekende waarden van de gemiddelden en de
          standaardafwijkingen tegen elkaar af te zetten, zoals weergegeven in figuur 11.39 en figuur 11.40, kunnen de Power Quality metingen meer in detail worden bestudeerd. Figuur 11.39 toont de classificatie van de gemiddelde waarden en de standaardafwijkingen van de flikkermetingen. Hoe hoger de gemiddelde waarde van de Plt, des te kleiner de standaardafwijking mag zijn. De hellingshoek van de lijnen en de indeling van de gebieden zijn bepaald doordat met een kans van 95% alle waarden kleiner zijn dan de som van het gemiddelde en 1,65 maal de standaard deviatie (Cobben, 2007). Vandaar dat de middelste lijn tussen de klassen C en D bij een gemiddelde waarde van 1 een standaard deviatie van 0 heeft en bij een gemiddelde waarde van 0 een standaarddeviatie van 1/1,65 = 0,61. Vier meetpunten in het voorbeeld van figuur 11.39 vallen buiten de eisen van de Netcode. </p>
        <img src="./powerquality_files/11.40.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.40 Classificatie van Power Quality aspecten spanning en spanningsfluctuatie </h5>
        <p> Figuur 11.40 toont de classificatie van de gemiddelde waarden en de standaardafwijkingen van de spanningsmetingen. In dit geval zijn de gebieden afgebakend met twee schuine lijnen, omdat de afwijking van de nominale spanning aan boven- en onderzijde begrensd is. </p>
        <img src="./powerquality_files/11.41.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.41 Weekmeting van de spanning van drie fasen op een locatie, als functie van de tijd </h5>
        <p> Indien het resultaat van de classificatie vragen oproept, kan met de gedetailleerde metingen nader onderzoek verricht worden. Figuur 11.41 toont de
          gedetailleerde metingen van de spanningen van de drie fasen van een specifieke locatie in een LS-net over een opgevraagde week. De spanningen zijn
          weergegeven in V als functie van de tijd. </p>
        <img src="./powerquality_files/11.42.png" width="712" alt="pics_2.11" class="img-responsive-leon-15px center-block">
        <h5> Figuur 11.42 Weekmeting van de harmonische vervuiling van drie fasen op een locatie </h5>
        <p> Figuur 11.42 toont de over een week gemiddelde waarden van de harmonische vervuiling, in % van de nominale spanning. In het voorbeeld zijn de metingen weergegeven van de drie fasen van een specifieke locatie in het LS-net. </p>
      </div>
      <div class="col-lg-2 hidden-md">&nbsp;</div>
    </div>
  </div>
</div>


<div id="includeFooter" class="container-fluid-footer"><div class="container">
  <div class="row">
    <div class="text-justify col-xs-6 col-sm-3">
      <img src="./powerquality_files/logo-s-360px-grijs.png" alt="ptp_logo" width="230">
    </div>
    <div class="col-xs-6 col-sm-9">
        <p> Phase to Phase is onderdeel van <a href="https://www.technolution.nl/">Technolution</a>. © 2009-2021 </p>
    </div>
  </div>
</div></div></body></html>